"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Bldg CHWR Temp","48.9 F" ,"BAI","AI:14","DEV:220605","bldg_chwr_1","0.5000","0","1:6","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#chw_bridge_/bldg_chwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Bldg CHWS Temp","38.9 F" ,"BAI","AI:15","DEV:220605","bldg_chws_1","2","0","1:5","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#chw_bridge_/bldg_chws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Bridge Diff Prs","2.7 psi","BAI","AI:1","DEV:220605","bridge_diff_prs_1","0.5000","0","1:1","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/50)","" ,"" ,"#chw_bridge_/bridge_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWR Valve Position","101.25 %","BAI","AI:17","DEV:220605","pos_fdbk_1","5","1.25","1:7","0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#chw_bridge_/pos_fdbk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHW Strainer DP","0.0 psi","BAI","AI:18","DEV:220605","strn_dp_1","0.5000","0","1:2","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/10)","" ,"" ,"#chw_bridge_/strn_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Loop Diff Prs mr","14.746001 psi","BAI","AI:2","DEV:220605","loop_diff_prs_1","0.5000","-0.65","1:8","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#chw_bridge_/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Loop Diff Prs_ahu3r","0.0 psi","BAI","AI:4","DEV:220605","loop_diff_prs_mr_1","0.5000","0","0:0","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#chw_bridge_/loop_diff_prs_mr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHW Pump D/P","12.4 psi","BAI","AI:3","DEV:220605","pump_dp_1","0.5000","0","1:3","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/50.00)","" ,"" ,"#chw_bridge_/pump_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P1 Status","On","BBI","BI:1","DEV:220605","chwp1_status_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#chw_bridge_/chwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P1 VFD Fault","Off","BBI","BI:2","DEV:220605","p1_fault_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#chw_bridge_/p1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P2 Status","Off","BBI","BI:3","DEV:220605","chwp2_status_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#chw_bridge_/chwp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P2 VFD Fault","Off","BBI","BI:4","DEV:220605","p2_fault_1","" ,"normal","0:3","Dry Contact","" ,"" ,"" ,"" ,"#chw_bridge_/p2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","CHWR Valve","100.0 %","BAO","AO:7","DEV:220605","vlv_output_1","1.0000","0","0:8","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#chw_bridge_/vlv_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-2 VFD Speed","0.0 %","BAO","AO:1","DEV:220605","p2_vfd_output_1","1.0000","-1","1:2","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#chw_bridge_/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-1 VFD Speed","50.2 %","BAO","AO:9","DEV:220605","vfd_output_1","1.0000","-1","1:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#chw_bridge_/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-1 S/S","On","BBO","BO:1","DEV:220605","p1_cmd_1","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#chw_bridge_/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","P-2 S/S","Off","BBO","BO:2","DEV:220605","p2_cmd_1","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#chw_bridge_/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","CHW Bridge","Strainer Blow Down Valve","Off","BBO","BO:3","DEV:220605","str_blowdn_1","" ,"normal","0:7","Relay / Triac Output","" ,"" ,"" ,"" ,"#chw_bridge_/str_blowdn"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HHWR Temp","156.7 F" ,"BAI","AI:13","DEV:220606","bldg_hwr_1","5","0","0:9","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#hw_bridge_/bldg_hwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Primary HWR Temp","183.1 F" ,"BAI","AI:8","DEV:220606","bldg_hws_1","5","0","1:5","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#hw_bridge_/bldg_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HWR Valve Position","100.0 %","BAI","AI:10","DEV:220606","pos_fdbk_1","5","0","1:6","0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#hw_bridge_/pos_fdbk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HW Strainer DP","1.0 psi","BAI","AI:11","DEV:220606","strn_dp_1","3","0","1:2","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/10)","" ,"" ,"#hw_bridge_/strn_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Loop Diff Prs mr","4.261 psi","BAI","AI:2","DEV:220606","loop_diff_prs_1","0.5000","0","0:10","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#hw_bridge_/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Spare","0.0 psi","BAI","AI:16","DEV:220606","loop_diff_prs_mr_1","0.5000","0","0:0","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#hw_bridge_/loop_diff_prs_mr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HHWS Temp","183.6 F" ,"BAI","AI:12","DEV:220606","prim_hws_1","0.5000","0.5","1:5","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#hw_bridge_/prim_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Pump D/P","0.1 psi","BAI","AI:1","DEV:220606","pump_dp_1","0.5000","0","0:12","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/50.00)","" ,"" ,"#hw_bridge_/pump_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Bridge D/P","4.65 psi","BAI","AI:29","DEV:220606","sec_pmp_diff_prs_1","0.5000","0","1:1","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#hw_bridge_/sec_pmp_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 Status","On","BBI","BI:11","DEV:220606","hwp1_status_1","" ,"normal","0:6","Dry Contact","" ,"" ,"" ,"" ,"#hw_bridge_/hwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 VFD Fault","Off","BBI","BI:1","DEV:220606","hwp1_vfd_alarm_1","" ,"normal","0:5","Dry Contact","" ,"" ,"" ,"" ,"#hw_bridge_/hwp1_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 VFD Fault","Off","BBI","BI:2","DEV:220606","hwp2_vfd_alarm_1","" ,"normal","0:7","Dry Contact","" ,"" ,"" ,"" ,"#hw_bridge_/hwp2_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 Status","On","BBI","BI:12","DEV:220606","hwp2_status_1","" ,"normal","0:8","Dry Contact","" ,"" ,"" ,"" ,"#hw_bridge_/hwp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","HWR Valve","100.0 %","BAO","AO:4","DEV:220606","vlv_output_1","1.0000","0","0:6","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#hw_bridge_/vlv_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 VFD Speed","85.0 %","BAO","AO:5","DEV:220606","vfd_output_1","1.0000","0","1:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#hw_bridge_/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 VFD Speed","85.0 %","BAO","AO:6","DEV:220606","p2_vfd_output_1","1.0000","0","1:4","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#hw_bridge_/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-1 S/S","On","BBO","BO:3","DEV:220606","p1_cmd_1","" ,"normal","0:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#hw_bridge_/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","P-2 S/S","On","BBO","BO:4","DEV:220606","p2_cmd_1","" ,"normal","0:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#hw_bridge_/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","HHW Bridge","Strainer Blow Down Valve","Off","BBO","BO:5","DEV:220606","str_blowdn_1","" ,"normal","0:7","Relay / Triac Output","" ,"" ,"" ,"" ,"#hw_bridge_/str_blowdn"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWS Temp","156.7 F" ,"BAI","AI:3","DEV:220606","bldg_hwr_2","5","0","0:9","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#building_bridge_/hw_system/bldg_hwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Temp","154.9 F" ,"BAI","AI:4","DEV:220606","bldg_hws_2","5","0","1:2","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#building_bridge_/hw_system/bldg_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Valve Position","25.05 %","BAI","AI:5","DEV:220606","pos_fdbk_2","0.5000","0","1:10","0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#building_bridge_/hw_system/pos_fdbk"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HW Strainer DP","1.0 psi","BAI","AI:6","DEV:220606","strn_dp_2","3","0","1:2","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/10)","" ,"" ,"#building_bridge_/hw_system/strn_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Loop Diff Prs","3.35 psi","BAI","AI:7","DEV:220606","loop_diff_prs_2","0.5000","0","1:4","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#building_bridge_/hw_system/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Zone OM3","73.05 F" ,"BAI","AI:17","DEV:220606","loop_diff_prs_mr_2","0.5000","0","1:8","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/20)","" ,"" ,"#building_bridge_/hw_system/loop_diff_prs_mr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Primary HHWS Temp","183.1 F" ,"BAI","AI:9","DEV:220606","prim_hws_2","0.5000","0","1:5","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#building_bridge_/hw_system/prim_hws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Pump D/P","53.9 psi","BAI","AI:14","DEV:220606","pump_dp_2","0.5000","0","1:3","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/100)","" ,"" ,"#building_bridge_/hw_system/pump_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","Bridge D/P","4.65 psi","BAI","AI:15","DEV:220606","sec_pmp_diff_prs_2","0.5000","0","1:1","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#building_bridge_/hw_system/sec_pmp_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 Status","On","BBI","BI:3","DEV:220606","hwp1_status_2","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/hwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 VFD Fault","Off","BBI","BI:4","DEV:220606","hwp1_vfd_alarm_2","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/hwp1_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 VFD Fault","Off","BBI","BI:5","DEV:220606","hwp2_vfd_alarm_2","" ,"normal","0:3","Dry Contact","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/hwp2_vfd_alarm"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 Status","Off","BBI","BI:6","DEV:220606","hwp2_status_2","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/hwp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","HWR Valve","25.0 %","BAO","AO:1","DEV:220606","vlv_output_2","1.0000","0","0:8","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#building_bridge_/hw_system/vlv_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 VFD Speed","20.0 %","BAO","AO:2","DEV:220606","vfd_output_2","1.0000","0","1:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#building_bridge_/hw_system/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 VFD Speed","0.0 %","BAO","AO:3","DEV:220606","p2_vfd_output_2","1.0000","0","1:2","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#building_bridge_/hw_system/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-1 S/S","On","BBO","BO:1","DEV:220606","p1_cmd_2","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","P-2 S/S","Off","BBO","BO:2","DEV:220606","p2_cmd_2","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Hotwater System","spare","Off","BBO","BO:6","DEV:220606","str_blowdn_2","" ,"normal","0:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#building_bridge_/hw_system/str_blowdn"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","Loop Diff Prs","10.8 psi","BAI","AI:7","DEV:220605","loop_diff_prs_2","0.5000","0","1:11","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#process_chw_system/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX R Temp","68.4 F" ,"BAI","AI:5","DEV:220605","pcwr_2","0.5000","1","1:10","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#process_chw_system/pcwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX S Temp","39.0 F" ,"BAI","AI:6","DEV:220605","pcws_2","0.5000","0","1:9","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#process_chw_system/pcws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P1 Status","On","BBI","BI:5","DEV:220605","pcwr1_status_2","" ,"normal","0:6","Dry Contact","" ,"" ,"" ,"" ,"#process_chw_system/pcwr1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P1 VFD Fault","Off","BBI","BI:6","DEV:220605","pcwr1_fault_2","" ,"normal","0:5","Dry Contact","" ,"" ,"" ,"" ,"#process_chw_system/pcwr1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P2 Status","Off","BBI","BI:7","DEV:220605","pcwr2_status_2","" ,"normal","0:8","Dry Contact","" ,"" ,"" ,"" ,"#process_chw_system/pcwr2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P2 VFD Fault","Off","BBI","BI:8","DEV:220605","pcwr2_fault_2","" ,"normal","0:7","Dry Contact","" ,"" ,"" ,"" ,"#process_chw_system/pcwr2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-2 VFD Speed","0.0 %","BAO","AO:2","DEV:220605","p2_vfd_output_2","1.0000","-1","1:4","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#process_chw_system/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","HX-2 CW Valve","17.9 %","BAO","AO:3","DEV:220605","hx_cw_vlv_2","1.0000","0","1:7","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#process_chw_system/hx_cw_vlv"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-1 VFD Speed","57.5 %","BAO","AO:4","DEV:220605","vfd_output_2","1.0000","-1","1:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#process_chw_system/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-1 S/S","On","BBO","BO:4","DEV:220605","p1_cmd_2","" ,"normal","0:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#process_chw_system/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Process CHW System","P-2 S/S","Off","BBO","BO:5","DEV:220605","p2_cmd_2","" ,"normal","0:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#process_chw_system/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","Loop Diff Prs","10.2 psi","BAI","AI:10","DEV:220605","loop_diff_prs_3","0.5000","0","1:14","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/20)","" ,"" ,"#server_chw_system/loop_diff_prs"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HX R Temp","65.3 F" ,"BAI","AI:8","DEV:220605","scwr_3","0.5000","0","1:13","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#server_chw_system/scwr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HXS Temp","37.9 F" ,"BAI","AI:9","DEV:220605","scws_3","0.5000","0","1:12","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(-50.00/180.00)","" ,"" ,"#server_chw_system/scws"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P1 Status","On","BBI","BI:9","DEV:220605","pcwr1_status_3","" ,"normal","0:10","Dry Contact","" ,"" ,"" ,"" ,"#server_chw_system/pcwr1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P1 VFD Fault","Off","BBI","BI:10","DEV:220605","pcwr1_fault_3","" ,"normal","0:9","Dry Contact","" ,"" ,"" ,"" ,"#server_chw_system/pcwr1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P2 Status","Off","BBI","BI:11","DEV:220605","pcwr2_status_3","" ,"normal","0:12","Dry Contact","" ,"" ,"" ,"" ,"#server_chw_system/pcwr2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P2 VFD Fault","Off","BBI","BI:12","DEV:220605","pcwr2_fault_3","" ,"normal","0:11","Dry Contact","" ,"" ,"" ,"" ,"#server_chw_system/pcwr2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-2 VFD Speed","0.0 %","BAO","AO:5","DEV:220605","p2_vfd_output_3","1.0000","-1","1:6","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#server_chw_system/p2_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","HX-1 CW Valve","14.5 %","BAO","AO:6","DEV:220605","hx_cw_vlv_3","1.0000","0","1:8","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#server_chw_system/hx_cw_vlv"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-1 VFD Speed","41.5 %","BAO","AO:8","DEV:220605","vfd_output_3","1.0000","-1","1:5","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#server_chw_system/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-1 S/S","On","BBO","BO:6","DEV:220605","p1_cmd_3","" ,"normal","0:5","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_chw_system/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Building Bridge","Server CHW System","P-2 S/S","Off","BBO","BO:7","DEV:220605","p2_cmd_3","" ,"normal","0:6","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_chw_system/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2A Status","On","BBI","BI:1","DEV:2060112","p1_status_1","" ,"normal","0:3","Universal Input","" ,"" ,"" ,"" ,"#iwh_hot_water_system_/p1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2B Status","Off","BBI","BI:2","DEV:2060112","p2_status_1","" ,"normal","0:4","Universal Input","" ,"" ,"" ,"" ,"#iwh_hot_water_system_/p2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2A S/S","On","BBO","BO:1","DEV:2060112","pump1_1","" ,"normal","0:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#iwh_hot_water_system_/pump1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","IWH Hot Water System","CP-2B S/S","Off","BBO","BO:2","DEV:2060112","pump2_1","" ,"normal","0:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#iwh_hot_water_system_/pump2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1A Status","On","BBI","BI:3","DEV:2060112","p1_status_2","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#cdhw_systems_/dwh_hot_water_system_/p1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1B Status","Off","BBI","BI:4","DEV:2060112","p2_status_2","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#cdhw_systems_/dwh_hot_water_system_/p2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1A S/S","On","BBO","BO:3","DEV:2060112","pump1_2","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#cdhw_systems_/dwh_hot_water_system_/pump1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/DHW Systems","DWH Hot Water System","CP-1B S/S","Off","BBO","BO:4","DEV:2060112","pump2_2","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#cdhw_systems_/dwh_hot_water_system_/pump2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject 1&2 Hi Level Monitor","Normal","BBI","BI:5","DEV:206907","sp2_hi_lvl_status_1","" ,"normal","0:12","Dry Contact","" ,"" ,"" ,"" ,"#sump-sewer-waste_pumps_/sp2_hi_lvl_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject Pump SE1A","Off","BBI","BI:6","DEV:206907","sej1_run_status_1","" ,"normal","0:10","Dry Contact","" ,"" ,"" ,"" ,"#sump-sewer-waste_pumps_/sej1_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Sewer Eject Pump SE 2A","Off","BBI","BI:10","DEV:206907","sejp2_run_status_1","" ,"normal","0:11","Dry Contact","" ,"" ,"" ,"" ,"#sump-sewer-waste_pumps_/sejp2_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Waste Pump SE2A","Off","BBI","BI:7","DEV:206907","wp1_run_status_1","" ,"normal","0:28","Dry Contact","" ,"" ,"" ,"" ,"#sump-sewer-waste_pumps_/wp1_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","Waste Pump SE2B","Off","BBI","BI:8","DEV:206907","wp2_run_status_1","" ,"normal","0:29","Dry Contact","" ,"" ,"" ,"" ,"#sump-sewer-waste_pumps_/wp2_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Sump-Sewer-Waste Pumps","WP-1&2 Hi Level Monitor","Normal","BBI","BI:9","DEV:206907","wp1_hi_lvl_status_1","" ,"normal","0:30","Dry Contact","" ,"" ,"" ,"" ,"#sump-sewer-waste_pumps_/wp1_hi_lvl_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Air Compressors","Comp 1A Status","On","BBI","BI:15","DEV:206907","ac1_run_status_17","" ,"reversed","0:6","Dry Contact","" ,"" ,"" ,"" ,"#air_compressors_/ac1_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Air Compressors","Comp 1B Status","On","BBI","BI:16","DEV:206907","ac2_run_status_17","" ,"reversed","0:16","Dry Contact","" ,"" ,"" ,"" ,"#air_compressors_/ac2_run_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","Tank Temp","82.5 F" ,"BAI","AI:1","DEV:206140","t_temp_1","0.5000","0","0:4","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#solar_collector/t_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","HOA1","Off","BBI","BI:1","DEV:206140","c1_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#solar_collector/c1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","HOA2","On","BBI","BI:2","DEV:206140","c2_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#solar_collector/c2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","HOA3","Off","BBI","BI:3","DEV:206140","c3_1","" ,"normal","0:3","Dry Contact","" ,"" ,"" ,"" ,"#solar_collector/c3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","P1 Status","On","BBI","BI:4","DEV:206140","chwp1_status_1","" ,"reversed","0:5","Dry Contact","" ,"" ,"" ,"" ,"#solar_collector/chwp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","P-1 VFD Speed","0.0 %","BAO","AO:1","DEV:206140","vfd_output_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#solar_collector/vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Solar Collector","P-1 S/S","Off","BBO","BO:1","DEV:206140","p1_cmd_1","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#solar_collector/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","WM-5","75.6 F" ,"BAI","AI:3","DEV:2060112","m007_7","0.5000","0","0:5","Universal Input","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#misc_monitoring/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","WM-4","72.3 F" ,"BAI","AI:4","DEV:2060112","m008_7","0.5000","0","0:6","Universal Input","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#misc_monitoring/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:9","DEV:2060112","m031_7","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#misc_monitoring/m031"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:10","DEV:2060112","m032_7","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#misc_monitoring/m032"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:11","DEV:2060112","m033_7","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#misc_monitoring/m033"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Misc Monitoring","point name","Off","BBI","BI:12","DEV:2060112","m034_7","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#misc_monitoring/m034"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","High/Low Tank Alarm","On","BBI","BI:1","DEV:206907","m005_4","" ,"normal","0:17","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m005"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Presssure Alarm","Off","BBI","BI:2","DEV:206907","m004_4","" ,"normal","0:24","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m004"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Pump 01 Run Confirm","Off","BBI","BI:3","DEV:206907","m006_4","" ,"normal","0:18","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m006"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","Pump 02 Run Confirm","Off","BBI","BI:4","DEV:206907","m007_4","" ,"normal","0:19","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","RO Alarm","Off","BBI","BI:11","DEV:206907","m008_4","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","RO Status","Off","BBI","BI:12","DEV:206907","m009_4","" ,"normal","0:03","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m009"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","System Status","Off","BBI","BI:13","DEV:206907","m001_4","" ,"normal","0:22","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m001"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Misc Mechanical Equiptment","Process Water System","UV-01 Enable","Off","BBI","BI:14","DEV:206907","m003_4","" ,"normal","0:23","Dry Contact","" ,"" ,"" ,"" ,"#process_water_system/m003"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Zone Temp","" ,"BRS","" ,"DEV:2061327","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b27-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061327","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b27-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Discharge Temp","57.2 F" ,"BAI","AI:2","DEV:2061327","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b27-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061327","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b27-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Misc Input","Off","BBI","BI:2","DEV:2061327","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b27-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Condensate Detector","Off","BBI","BI:1","DEV:2061327","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b27-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061327","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b27-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061327","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b27-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 West SAV-B27-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061327","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b27-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Zone Temp","" ,"BRS","" ,"DEV:2061328","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b28-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Zone Temp / Zone Temp","68.3 F" ,"BAI","AI:1","DEV:2061328","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b28-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Discharge Temp","82.6 F" ,"BAI","AI:2","DEV:2061328","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b28-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061328","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b28-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Misc Input","Off","BBI","BI:2","DEV:2061328","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b28-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Condensate Detector","Off","BBI","BI:1","DEV:2061328","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b28-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061328","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b28-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","HW Valve","100.0 %","BAO","AO:2","DEV:2061328","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b28-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/050 Engineering","Engineering 050 East SAV-B28-E","Siemans Output","100.0 %","BAO","AO:3","DEV:2061328","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b28-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Zone Temp","" ,"BRS","" ,"DEV:2061318","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b18-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061318","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b18-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Discharge Temp","93.2 F" ,"BAI","AI:2","DEV:2061318","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b18-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061318","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b18-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Misc Input","Off","BBI","BI:2","DEV:2061318","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b18-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Condensate Detector","Off","BBI","BI:1","DEV:2061318","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b18-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061318","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b18-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","HW Valve","33.2 %","BAO","AO:2","DEV:2061318","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b18-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 East SAV-B18-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061318","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b18-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Zone Temp","" ,"BRS","" ,"DEV:2061313","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b13-e_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Zone Temp / Zone Temp","68.1 F" ,"BAI","AI:1","DEV:2061313","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b13-e_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Discharge Temp","57.5 F" ,"BAI","AI:2","DEV:2061313","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b13-e_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061313","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b13-e_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Misc Input","Off","BBI","BI:2","DEV:2061313","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b13-e_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Condensate Detector","Off","BBI","BI:1","DEV:2061313","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b13-e_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061313","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b13-e_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061313","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b13-e_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar/080 Material Science","Material Science 080 West SAV-B13-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061313","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b13-e_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Zone Temp","" ,"BRS","" ,"DEV:2061301","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b1-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Zone Temp / Zone Temp","70.1 F" ,"BAI","AI:1","DEV:2061301","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b1-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Discharge Temp","71.4 F" ,"BAI","AI:2","DEV:2061301","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b1-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061301","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b1-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Misc Input","Off","BBI","BI:2","DEV:2061301","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b1-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Condensate Detector","Off","BBI","BI:1","DEV:2061301","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b1-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061301","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b1-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","HW Valve","62.7 %","BAO","AO:2","DEV:2061301","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b1-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Microtome 090F SAV-B1-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061301","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b1-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Zone Temp","" ,"BRS","" ,"DEV:2061302","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Zone Temp / Zone Temp","67.4 F" ,"BAI","AI:1","DEV:2061302","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Discharge Temp","66.8 F" ,"BAI","AI:2","DEV:2061302","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061302","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b2-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Misc Input","Off","BBI","BI:2","DEV:2061302","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b2-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061302","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061302","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","HW Valve","100.0 %","BAO","AO:2","DEV:2061302","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Prep 090G SAV-B2-C","Siemans Output","37.5 %","BAO","AO:3","DEV:2061302","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b2-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Zone Temp","" ,"BRS","" ,"DEV:2061303","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b3-b/lstat"
