"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Zone Temp / Zone Temp","68.4 F" ,"BAI","AI:1","DEV:2061303","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b3-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Discharge Temp","76.9 F" ,"BAI","AI:2","DEV:2061303","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b3-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061303","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b3-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Misc Input","Off","BBI","BI:2","DEV:2061303","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b3-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Condensate Detector","Off","BBI","BI:1","DEV:2061303","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b3-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061303","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b3-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061303","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b3-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Imaging 090 SAV-B3-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061303","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b3-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Zone Temp","" ,"BRS","" ,"DEV:2061304","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b4-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Zone Temp / Zone Temp","69.6 F" ,"BAI","AI:1","DEV:2061304","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b4-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Discharge Temp","67.8 F" ,"BAI","AI:2","DEV:2061304","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b4-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061304","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b4-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Misc Input","Off","BBI","BI:2","DEV:2061304","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b4-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Condensate Detector","Off","BBI","BI:1","DEV:2061304","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b4-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061304","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b4-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","HW Valve","48.9 %","BAO","AO:2","DEV:2061304","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b4-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Training 090E SAV-B4-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061304","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b4-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Zone Temp","" ,"BRS","" ,"DEV:2061305","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b5-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Zone Temp / Zone Temp","69.6 F" ,"BAI","AI:1","DEV:2061305","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b5-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Discharge Temp","72.9 F" ,"BAI","AI:2","DEV:2061305","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b5-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061305","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b5-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Misc Input","Off","BBI","BI:2","DEV:2061305","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b5-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Condensate Detector","On","BBI","BI:1","DEV:2061305","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b5-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061305","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b5-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","HW Valve","28.7 %","BAO","AO:2","DEV:2061305","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b5-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","SEM 090D SAV-B5-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061305","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b5-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Zone Temp","" ,"BRS","" ,"DEV:2061306","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b6-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Zone Temp / Zone Temp","69.7 F" ,"BAI","AI:1","DEV:2061306","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b6-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Discharge Temp","56.3 F" ,"BAI","AI:2","DEV:2061306","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b6-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061306","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b6-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Misc Input","Off","BBI","BI:2","DEV:2061306","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b6-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Condensate Detector","On","BBI","BI:1","DEV:2061306","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b6-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061306","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b6-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061306","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b6-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B North SAV-B6-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061306","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b6-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Zone Temp","" ,"BRS","" ,"DEV:2061307","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b7-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Zone Temp / Zone Temp","69.5 F" ,"BAI","AI:1","DEV:2061307","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b7-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Discharge Temp","70.3 F" ,"BAI","AI:2","DEV:2061307","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b7-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061307","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b7-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Misc Input","Off","BBI","BI:2","DEV:2061307","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b7-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Condensate Detector","Off","BBI","BI:1","DEV:2061307","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b7-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061307","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b7-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061307","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b7-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Dual Beam 090A SAV-B7-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061307","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b7-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Zone Temp","" ,"BRS","" ,"DEV:2061308","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b8-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Zone Temp / Zone Temp","69.6 F" ,"BAI","AI:1","DEV:2061308","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b8-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Discharge Temp","59.8 F" ,"BAI","AI:2","DEV:2061308","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b8-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061308","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b8-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Misc Input","Off","BBI","BI:2","DEV:2061308","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b8-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Condensate Detector","On","BBI","BI:1","DEV:2061308","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b8-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061308","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b8-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061308","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b8-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Titan 090B South SAV-B8-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061308","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b8-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Zone Temp","" ,"BRS","" ,"DEV:2061309","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b9-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061309","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b9-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Discharge Temp","73.3 F" ,"BAI","AI:2","DEV:2061309","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b9-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061309","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b9-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Misc Input","Off","BBI","BI:2","DEV:2061309","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b9-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Condensate Detector","Off","BBI","BI:1","DEV:2061309","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b9-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061309","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b9-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","HW Valve","16.6 %","BAO","AO:2","DEV:2061309","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b9-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Pump 085 SAV-B9-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061309","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b9-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Zone Temp","" ,"BRS","" ,"DEV:2061310","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b10-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061310","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b10-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Discharge Temp","57.0 F" ,"BAI","AI:2","DEV:2061310","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b10-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061310","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b10-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Misc Input","Off","BBI","BI:2","DEV:2061310","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b10-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Condensate Detector","On","BBI","BI:1","DEV:2061310","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b10-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061310","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b10-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061310","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b10-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","TEM 090C SAV-B10-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061310","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b10-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Zone Temp","" ,"BRS","" ,"DEV:2061311","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b11-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061311","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b11-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Discharge Temp","59.4 F" ,"BAI","AI:2","DEV:2061311","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b11-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061311","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b11-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Misc Input","Off","BBI","BI:2","DEV:2061311","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b11-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Condensate Detector","On","BBI","BI:1","DEV:2061311","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b11-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061311","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b11-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061311","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b11-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080G SAV-B11-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061311","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b11-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Zone Temp","" ,"BRS","" ,"DEV:2061312","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b12-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Zone Temp / Zone Temp","75.9 F" ,"BAI","AI:1","DEV:2061312","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b12-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Discharge Temp","79.1 F" ,"BAI","AI:2","DEV:2061312","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b12-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061312","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b12-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Misc Input","Off","BBI","BI:2","DEV:2061312","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b12-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Condensate Detector","Off","BBI","BI:1","DEV:2061312","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b12-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061312","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b12-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061312","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b12-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080F SAV-B12-A","Siemans Output","46.7 %","BAO","AO:3","DEV:2061312","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b12-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Zone Temp","" ,"BRS","" ,"DEV:2061314","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b14-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061314","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b14-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Discharge Temp","59.5 F" ,"BAI","AI:2","DEV:2061314","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b14-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061314","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b14-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Misc Input","Off","BBI","BI:2","DEV:2061314","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b14-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Condensate Detector","Off","BBI","BI:1","DEV:2061314","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b14-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061314","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b14-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061314","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b14-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 080C SAV-B14-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061314","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b14-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Zone Temp","" ,"BRS","" ,"DEV:2061315","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b15-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Zone Temp / Zone Temp","71.5 F" ,"BAI","AI:1","DEV:2061315","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b15-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Discharge Temp","78.7 F" ,"BAI","AI:2","DEV:2061315","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b15-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061315","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b15-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Misc Input","Off","BBI","BI:2","DEV:2061315","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b15-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Condensate Detector","Off","BBI","BI:1","DEV:2061315","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b15-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061315","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b15-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","HW Valve","49.2 %","BAO","AO:2","DEV:2061315","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b15-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080E SAV-B15-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061315","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b15-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Zone Temp","" ,"BRS","" ,"DEV:2061316","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b16-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061316","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b16-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Discharge Temp","70.3 F" ,"BAI","AI:2","DEV:2061316","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b16-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061316","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b16-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Misc Input","Off","BBI","BI:2","DEV:2061316","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b16-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Condensate Detector","On","BBI","BI:1","DEV:2061316","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b16-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061316","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b16-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","HW Valve","30.8 %","BAO","AO:2","DEV:2061316","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b16-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 080D SAV-B16-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061316","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b16-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Zone Temp","" ,"BRS","" ,"DEV:2061317","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b17-c_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Zone Temp / Zone Temp","69.6 F" ,"BAI","AI:1","DEV:2061317","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b17-c_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Discharge Temp","79.7 F" ,"BAI","AI:2","DEV:2061317","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b17-c_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061317","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b17-c_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Misc Input","Off","BBI","BI:2","DEV:2061317","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b17-c_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Condensate Detector","Off","BBI","BI:1","DEV:2061317","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b17-c_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061317","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b17-c_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","HW Valve","60.0 %","BAO","AO:2","DEV:2061317","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b17-c_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Hallway 0C9 SAV-B17-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061317","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b17-c_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Zone Temp","" ,"BRS","" ,"DEV:2061319","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b19-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Zone Temp / Zone Temp","71.5 F" ,"BAI","AI:1","DEV:2061319","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b19-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Discharge Temp","58.3 F" ,"BAI","AI:2","DEV:2061319","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b19-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061319","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b19-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Misc Input","Off","BBI","BI:2","DEV:2061319","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b19-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Condensate Detector","Off","BBI","BI:1","DEV:2061319","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b19-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061319","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b19-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061319","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100.0/0.0)","" ,"" ,"#sav-b19-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 080A SAV-B19-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061319","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b19-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Zone Temp","" ,"BRS","" ,"DEV:2061320","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b20-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Zone Temp / Zone Temp","69.1 F" ,"BAI","AI:1","DEV:2061320","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b20-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Discharge Temp","57.8 F" ,"BAI","AI:2","DEV:2061320","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b20-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061320","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b20-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Misc Input","Off","BBI","BI:2","DEV:2061320","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b20-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Condensate Detector","Off","BBI","BI:1","DEV:2061320","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b20-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061320","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b20-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061320","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b20-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Laser lab 070 SAV-B20-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061320","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b20-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Zone Temp","" ,"BRS","" ,"DEV:2061321","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b21-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061321","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b21-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Discharge Temp","84.5 F" ,"BAI","AI:2","DEV:2061321","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b21-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061321","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b21-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Gas Safety Alarm","Off","BBI","BI:2","DEV:2061321","misc_di_1","" ,"normal","0:5","Dry Contact","" ,"" ,"" ,"" ,"#sav-b21-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Condensate Detector","On","BBI","BI:1","DEV:2061321","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b21-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061321","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b21-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061321","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b21-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Material Science 080B SAV-B21-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061321","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b21-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Zone Temp","" ,"BRS","" ,"DEV:2061322","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b22-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Zone Temp / Zone Temp","71.9 F" ,"BAI","AI:1","DEV:2061322","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b22-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Discharge Temp","86.0 F" ,"BAI","AI:2","DEV:2061322","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b22-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061322","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b22-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Misc Input","Off","BBI","BI:2","DEV:2061322","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b22-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Condensate Detector","Off","BBI","BI:1","DEV:2061322","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b22-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061322","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b22-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","HW Valve","100.0 %","BAO","AO:2","DEV:2061322","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b22-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Visualization 060 SAV-B22-A","Siemans Output","100.0 %","BAO","AO:3","DEV:2061322","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b22-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Discharge","0.0 F" ,"BAI","AI:3","DEV:2061323","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b23-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Discharge Temp","61.8 F" ,"BAI","AI:2","DEV:2061323","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b23-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","CER Temp","42.6 F" ,"BAI","AI:1","DEV:2061323","m423_1","0.5000","0","0:4","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b23-a_/m423"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","CER Fault","Off","BBI","BI:2","DEV:2061323","misc_di_1","" ,"normal","0:5","Binary Input","" ,"" ,"" ,"" ,"#sav-b23-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Condensate Detector","Off","BBI","BI:1","DEV:2061323","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b23-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061323","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b23-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Not Used","0.0 %","BAO","AO:2","DEV:2061323","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b23-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","CER 50H SAV-B23-A","Siemans Output","100.0 %","BAO","AO:3","DEV:2061323","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b23-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Zone Temp","" ,"BRS","" ,"DEV:2061324","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b24-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Zone Temp / Zone Temp","70.6 F" ,"BAI","AI:1","DEV:2061324","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b24-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Discharge Temp","80.4 F" ,"BAI","AI:2","DEV:2061324","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b24-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061324","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b24-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Misc Input","Off","BBI","BI:2","DEV:2061324","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b24-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Condensate Detector","Off","BBI","BI:1","DEV:2061324","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b24-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061324","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b24-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","HW Valve","22.5 %","BAO","AO:2","DEV:2061324","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b24-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050G SAV-B24-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061324","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b24-a_/sci"
