"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Zone Temp","" ,"BRS","" ,"DEV:2061325","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b25-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Zone Temp / Zone Temp","69.8 F" ,"BAI","AI:1","DEV:2061325","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b25-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Discharge Temp","75.5 F" ,"BAI","AI:2","DEV:2061325","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b25-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061325","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b25-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Misc Input","Off","BBI","BI:2","DEV:2061325","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b25-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Condensate Detector","Off","BBI","BI:1","DEV:2061325","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b25-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061325","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b25-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","HW Valve","99.8 %","BAO","AO:2","DEV:2061325","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b25-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050D SAV-B25-B","Siemans Output","100.0 %","BAO","AO:3","DEV:2061325","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b25-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Zone Temp","" ,"BRS","" ,"DEV:2061326","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b26-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Zone Temp / Zone Temp","70.1 F" ,"BAI","AI:1","DEV:2061326","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b26-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Discharge Temp","74.9 F" ,"BAI","AI:2","DEV:2061326","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b26-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061326","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b26-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Misc Input","Off","BBI","BI:2","DEV:2061326","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b26-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Condensate Detector","Off","BBI","BI:1","DEV:2061326","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b26-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061326","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b26-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","HW Valve","37.2 %","BAO","AO:2","DEV:2061326","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b26-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050F SAV-B26-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061326","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b26-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Zone Temp","" ,"BRS","" ,"DEV:2061329","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b29-b_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061329","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b29-b_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Discharge Temp","83.3 F" ,"BAI","AI:2","DEV:2061329","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b29-b_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061329","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b29-b_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Misc Input","Off","BBI","BI:2","DEV:2061329","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b29-b_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Condensate Detector","Off","BBI","BI:1","DEV:2061329","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b29-b_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061329","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b29-b_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061329","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b29-b_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Support 050A SAV-B29-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061329","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b29-b_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Zone Temp","" ,"BRS","" ,"DEV:2061330","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b30-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Zone Temp / Zone Temp","71.7 F" ,"BAI","AI:1","DEV:2061330","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b30-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Discharge Temp","59.7 F" ,"BAI","AI:2","DEV:2061330","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b30-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061330","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b30-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Misc Input","Off","BBI","BI:2","DEV:2061330","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b30-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Condensate Detector","Off","BBI","BI:1","DEV:2061330","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b30-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061330","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b30-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061330","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b30-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Instrument 050C SAV-B30-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061330","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b30-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Zone Temp","" ,"BRS","" ,"DEV:2061331","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b31-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061331","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b31-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Discharge Temp","70.4 F" ,"BAI","AI:2","DEV:2061331","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b31-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061331","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b31-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Misc Input","Off","BBI","BI:2","DEV:2061331","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b31-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Condensate Detector","On","BBI","BI:1","DEV:2061331","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b31-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061331","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b31-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","HW Valve","38.0 %","BAO","AO:2","DEV:2061331","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-b31-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Computation 050B SAV-B31-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061331","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b31-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Zone Temp","" ,"BRS","" ,"DEV:2061332","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b32-b_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061332","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b32-b_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Discharge Temp","70.0 F" ,"BAI","AI:2","DEV:2061332","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b32-b_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061332","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b32-b_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Misc Input","Off","BBI","BI:2","DEV:2061332","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b32-b_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Condensate Detector","Off","BBI","BI:1","DEV:2061332","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b32-b_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061332","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b32-b_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","HW Valve","57.6 %","BAO","AO:2","DEV:2061332","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b32-b_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Equipment 050E SAV-B32-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061332","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b32-b_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Zone Temp","" ,"BRS","" ,"DEV:2061333","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b33-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061333","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b33-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Discharge Temp","75.4 F" ,"BAI","AI:2","DEV:2061333","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b33-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061333","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b33-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Misc Input","Off","BBI","BI:2","DEV:2061333","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b33-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Condensate Detector","Off","BBI","BI:1","DEV:2061333","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b33-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061333","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b33-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","HW Valve","24.3 %","BAO","AO:2","DEV:2061333","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b33-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Tech 030 SAV-B33-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061333","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b33-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Zone Temp","" ,"BRS","" ,"DEV:2060412","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b37-d_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Zone Temp / Zone Temp","73.9 F" ,"BAI","AI:1","DEV:2060412","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b37-d_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Discharge Temp","54.4 F" ,"BAI","AI:2","DEV:2060412","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b37-d_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2060412","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b37-d_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Misc Input","Off","BBI","BI:2","DEV:2060412","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b37-d_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Condensate Detector","Off","BBI","BI:1","DEV:2060412","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b37-d_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","CHW Valve","51.7 %","BAO","AO:1","DEV:2060412","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-b37-d_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","HW Valve","0.0 %","BAO","AO:2","DEV:2060412","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b37-d_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Mass Spec 024 SAV-B37-D","Siemans Output","98.4 %","BAO","AO:3","DEV:2060412","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b37-d_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Zone Temp","" ,"BRS","" ,"DEV:2060413","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-b38-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Zone Temp / Zone Temp","75.8 F" ,"BAI","AI:1","DEV:2060413","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-b38-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Discharge Temp","72.7 F" ,"BAI","AI:2","DEV:2060413","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-b38-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2060413","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-b38-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Misc Input","Off","BBI","BI:2","DEV:2060413","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-b38-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Condensate Detector","Off","BBI","BI:1","DEV:2060413","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-b38-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2060413","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b38-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","HW Valve","0.0 %","BAO","AO:2","DEV:2060413","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-b38-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Pumps 020C SAV-B38-A","Siemans Output","21.6 %","BAO","AO:3","DEV:2060413","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-b38-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Zone Temp","" ,"BRS","" ,"DEV:2061353","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Zone Temp / Zone Temp","71.3 F" ,"BAI","AI:1","DEV:2061353","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#server_room_fm200_monitoring/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Emerg Exhaust Auto","On","BBI","BI:1","DEV:2061353","eea_1","" ,"normal","0:3","Dry Contact","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/eea"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Emerg Exhaust manual","Off","BBI","BI:2","DEV:2061353","eem_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/eem"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","FM200 Pre Release","Off","BBI","BI:3","DEV:2061353","m006_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/m006"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Transfer Damper","100.0 %","BAO","AO:1","DEV:2061353","m007_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear Full Range","(0/100)","" ,"" ,"#server_room_fm200_monitoring/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Emergency Exhaust","Off","BBO","BO:1","DEV:2061353","m005_1","" ,"normal","0:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/m005"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Normal Ventalation","On","BBO","BO:2","DEV:2061353","m003_1","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/m003"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Pre Release Alarm","Off","BBO","BO:3","DEV:2061353","m004_1","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/m004"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","Transfer Damper","Off","BBO","BO:4","DEV:2061353","m018_1","" ,"reversed","0:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/m018"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","Server Room FM200 monitoring","AC 1 EA/B Emergency Shutdown","Off","BBO","BO:5","DEV:2061353","m019_1","" ,"normal","0:5","Relay / Triac Output","" ,"" ,"" ,"" ,"#server_room_fm200_monitoring/m019"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Zone Temp","" ,"BRS","" ,"DEV:2062076","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#afct_r2/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Zone Temp / Zone Temp","71.8 F" ,"BAI","AI:1","DEV:2062076","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#afct_r2/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Discharge Temp","62.1 F" ,"BAI","AI:2","DEV:2062076","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#afct_r2/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2062076","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#afct_r2/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Misc Input","Off","BBI","BI:2","DEV:2062076","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#afct_r2/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Condensate Detector","Off","BBI","BI:1","DEV:2062076","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#afct_r2/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","CHW Valve","100.0 %","BAO","AO:1","DEV:2062076","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#afct_r2/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","HW Valve","0.0 %","BAO","AO:2","DEV:2062076","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#afct_r2/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR Mass 020 SAV-B-39","Siemans Output","96.8 %","BAO","AO:3","DEV:2062076","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#afct_r2/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 400 magnet","? %","BAI","AI:1","DEV:2061354","m003_1","0.5000","0","0:2","0-20 mA","Linear w/ offset, 4-20 mA","(45.00/96.00)","" ,"" ,"#nmr_oxygen_depletion/m003"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 600 magnet","? %","BAI","AI:2","DEV:2061354","m004_1","0.5000","0","0:2","0-20 mA","Linear w/ offset, 4-20 mA","(45.00/96.00)","" ,"" ,"#nmr_oxygen_depletion/m004"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 800 magnet","? %","BAI","AI:3","DEV:2061354","m005_1","0.5000","0","0:2","0-20 mA","Linear w/ offset, 4-20 mA","(45.00/96.00)","" ,"" ,"#nmr_oxygen_depletion/m005"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","NMR RM 20 Floor Oxygen Sensor","? %","BAI","AI:4","DEV:2061354","m001_1","0.5000","0","0:1","0-20 mA","Linear w/ offset, 4-20 mA","(45.00/96.00)","" ,"" ,"#nmr_oxygen_depletion/m001"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement/Long Bar","NMR oxygen Depletion","Oxygen Depletion","?","BBI","BI:1","DEV:2061354","m006_1","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#nmr_oxygen_depletion/m006"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Zone Temp","" ,"BRS","" ,"DEV:206308","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#ahu-6_0206/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Zone Temp / Zone Temp","74.7 F" ,"BAI","AI:1","DEV:206308","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#ahu-6_0206/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Filter D/P","0.05 in H2O","BAI","AI:4","DEV:206308","filter_dp_1","0.1000","0.18","0:8","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.5)","" ,"" ,"#ahu-6_0206/filter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Return Air Temp","60.5 F" ,"BAI","AI:5","DEV:206308","ra_temp_1","0.5000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#ahu-6_0206/ra_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Static Pressure","0.0 in H2O","BAI","AI:6","DEV:206308","stat_press_1","0.5000","0","0:0","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.50)","" ,"" ,"#ahu-6_0206/stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Supply Temp","63.4 F" ,"BAI","AI:7","DEV:206308","sa_temp_1","1.0000","0","0:7","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#ahu-6_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","SF VFD Fault","Off","BBI","BI:1","DEV:206308","sf_fault_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ahu-6_0206/sf_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Sup Fan Status","On","BBI","BI:3","DEV:206308","sf_status_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#ahu-6_0206/sf_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:206308","chw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ahu-6_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","OA DAMPER","20.0 %","BAO","AO:2","DEV:206308","oa_dmpr_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#ahu-6_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","RA DAMPER","20.0 %","BAO","AO:3","DEV:206308","ra_dmpr_1","1.0000","0","0:4","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ahu-6_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","SF VFD Speed Output","26.5 %","BAO","AO:4","DEV:206308","sf_vfd_spd_out_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-6_0206/sf_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Sup Fan Hi Static Reset","Off","BBO","BO:1","DEV:206308","sfan_hi_stat_rst_out_1","" ,"normal","0:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-6_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-6_0206","Sup Fan S/S","On","BBO","BO:2","DEV:206308","sfan_ss_1","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-6_0206/sfan_ss"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Zone Temp","" ,"BRS","" ,"DEV:206909","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#ahu-007_0206/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Zone Temp / Zone Temp","84.8 F" ,"BAI","AI:1","DEV:206909","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#ahu-007_0206/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Filter D/P","-0.15 in H2O","BAI","AI:5","DEV:206909","filter_dp_1","0.1000","0","0:8","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.5)","" ,"" ,"#ahu-007_0206/filter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Exhaust Air Temp","73.8 F" ,"BAI","AI:6","DEV:206909","ra_temp_1","0.5000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#ahu-007_0206/ra_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Supply Temp","52.8 F" ,"BAI","AI:8","DEV:206909","sa_temp_1","1.0000","0","0:7","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#ahu-007_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF VFD Fault","Off","BBI","BI:1","DEV:206909","ef_vfd_flt_1","" ,"normal","0:9","Dry Contact","" ,"" ,"" ,"" ,"#ahu-007_0206/ef_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Exh Fan Status","On","BBI","BI:2","DEV:206909","ef_status_1","" ,"normal","0:10","Dry Contact","" ,"" ,"" ,"" ,"#ahu-007_0206/ef_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","SF VFD Fault","Off","BBI","BI:4","DEV:206909","sf_vfd_flt_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ahu-007_0206/sf_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Sup Fan Status","On","BBI","BI:5","DEV:206909","sf_status_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#ahu-007_0206/sf_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","CHW Valve","100.0 %","BAO","AO:1","DEV:206909","chw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ahu-007_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","EF VFD Speed","100.0 %","BAO","AO:2","DEV:206909","ef_vfd_output_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-007_0206/ef_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","OA DAMPER","11.3 V","BAO","AO:3","DEV:206909","oa_dmpr_1","1.0000","0","0:5","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#ahu-007_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","RA DAMPER","100.0 V","BAO","AO:4","DEV:206909","ra_dmpr_1","1.0000","0","0:4","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#ahu-007_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","SF VFD Speed Output","100.0 %","BAO","AO:5","DEV:206909","sf_vfd_spd_out_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-007_0206/sf_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Ehaust Fan S/S","On","BBO","BO:1","DEV:206909","rfan_1","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-007_0206/rfan"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Sup Fan Hi Static Reset","Off","BBO","BO:2","DEV:206909","sfan_hi_stat_rst_out_1","" ,"normal","0:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-007_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","AHU-7_0206","Sup Fan S/S","On","BBO","BO:3","DEV:206909","sfan_ss_1","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-007_0206/sfan_ss"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Flow Control","" ,"BAF","" ,"DEV:2060401","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-b-34/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Flow Control / Flow Input","63.0 cfm","BAI","AI:1","DEV:2060401","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-b-34/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone Temp","" ,"BRS","" ,"DEV:2060401","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-b-34/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone Temp / Zone Temp","72.9 F" ,"BAI","AI:3","DEV:2060401","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-b-34/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Discharge Temp","73.8 F" ,"BAI","AI:2","DEV:2060401","da_temp_1","1.0000","0.200000000000003","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-b-34/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060401","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-b-34/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060401","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-b-34/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2060401","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-b-34/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","Condensate Detector","Off","BBI","BI:1","DEV:2060401","m283_1","" ,"normal","0:4","Binary Input","" ,"" ,"" ,"" ,"#vav-b-34/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","CW Valve","0.0 %","BAO","AO:1","DEV:2060401","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-b-34/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","HW Valve","0.0" ,"BFM","AO:2","DEV:2060401","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0/100)","" ,"" ,"#vav-b-34/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","HW Valve / open","" ,"BFM","" ,"DEV:2060401","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-b-34/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Research Equip. 001 VAV-B-34","HW Valve / close","" ,"BFM","" ,"DEV:2060401","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-b-34/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Flow Control","" ,"BAF","" ,"DEV:2060402","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-b-35/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Flow Control / Flow Input","40.0 cfm","BAI","AI:1","DEV:2060402","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-b-35/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone Temp","" ,"BRS","" ,"DEV:2060402","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-b-35/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone Temp / Zone Temp","72.4 F" ,"BAI","AI:3","DEV:2060402","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-b-35/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Discharge Temp","76.1 F" ,"BAI","AI:2","DEV:2060402","da_temp_1","1.0000","0.799999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-b-35/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060402","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-b-35/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060402","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-b-35/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060402","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-b-35/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","Condensate Detector","Off","BBI","BI:1","DEV:2060402","m283_1","" ,"normal","0:4","Binary Input","" ,"" ,"" ,"" ,"#vav-b-35/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","CW Valve","0.0 %","BAO","AO:1","DEV:2060402","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-b-35/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","HW Valve","0.0" ,"BFM","AO:2","DEV:2060402","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-b-35/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","HW Valve / open","" ,"BFM","" ,"DEV:2060402","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-b-35/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Vending 002 VAV-B-35","HW Valve / close","" ,"BFM","" ,"DEV:2060402","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-b-35/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Flow Control","" ,"BAF","" ,"DEV:2060403","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-b-36/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Flow Control / Flow Input","122.0 cfm","BAI","AI:1","DEV:2060403","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-b-36/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone Temp","" ,"BRS","" ,"DEV:2060403","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-b-36/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone Temp / Zone Temp","71.5 F" ,"BAI","AI:3","DEV:2060403","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-b-36/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Discharge Temp","99.6 F" ,"BAI","AI:2","DEV:2060403","da_temp_1","1.0000","0.200000000000003","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-b-36/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060403","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-b-36/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060403","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-b-36/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2060403","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-b-36/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","Condensate Detector","Off","BBI","BI:1","DEV:2060403","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-b-36/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","CW Valve","0.0 %","BAO","AO:1","DEV:2060403","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-b-36/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","HW Valve","0.0" ,"BFM","AO:2","DEV:2060403","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0/100)","" ,"" ,"#vav-b-36/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","HW Valve / open","" ,"BFM","" ,"DEV:2060403","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-b-36/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Basement","Hallway 0C6 VAV-B-36","HW Valve / close","" ,"BFM","" ,"DEV:2060403","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-b-36/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Zone Temp","" ,"BRS","" ,"DEV:2061334","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a1-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Zone Temp / Zone Temp","72.4 F" ,"BAI","AI:1","DEV:2061334","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a1-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Discharge Temp","58.9 F" ,"BAI","AI:2","DEV:2061334","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a1-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061334","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a1-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Misc Input","Off","BBI","BI:2","DEV:2061334","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a1-c/misc_di"
