"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Condensate Detector","Off","BBI","BI:1","DEV:2061334","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a1-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061334","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1a1-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061334","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a1-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 West SAV-1A1-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061334","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a1-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Zone Temp","" ,"BRS","" ,"DEV:2061335","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Zone Temp / Zone Temp","72.3 F" ,"BAI","AI:1","DEV:2061335","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Discharge Temp","83.3 F" ,"BAI","AI:2","DEV:2061335","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061335","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a2-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Misc Input","Off","BBI","BI:2","DEV:2061335","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a2-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061335","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061335","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1a2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","HW Valve","33.3 %","BAO","AO:2","DEV:2061335","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1a2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wind Tunnel 185 East SAV-1A2-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061335","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a2-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Zone Temp","" ,"BRS","" ,"DEV:2061336","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a3-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061336","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a3-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Discharge Temp","86.8 F" ,"BAI","AI:2","DEV:2061336","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a3-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061336","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a3-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Misc Input","Off","BBI","BI:2","DEV:2061336","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a3-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Condensate Detector","On","BBI","BI:1","DEV:2061336","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a3-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061336","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a3-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","HW Valve","19.5 %","BAO","AO:2","DEV:2061336","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a3-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Instructor Support 190 SAV-1A3-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061336","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a3-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Zone Temp","" ,"BRS","" ,"DEV:2061337","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a4-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:2061337","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a4-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Discharge Temp","69.0 F" ,"BAI","AI:2","DEV:2061337","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a4-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061337","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a4-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Misc Input","Off","BBI","BI:2","DEV:2061337","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a4-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Condensate Detector","Off","BBI","BI:1","DEV:2061337","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a4-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061337","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a4-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061337","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a4-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Thermofluid Lab 180 SAV-1A4-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061337","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a4-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Zone Temp","" ,"BRS","" ,"DEV:2061338","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a5-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061338","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a5-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Discharge Temp","58.4 F" ,"BAI","AI:2","DEV:2061338","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a5-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061338","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a5-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Misc Input","Off","BBI","BI:2","DEV:2061338","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a5-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Condensate Detector","On","BBI","BI:1","DEV:2061338","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a5-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061338","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1a5-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061338","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a5-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 170 SAV-1A5-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061338","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a5-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Zone Temp","" ,"BRS","" ,"DEV:2061339","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a6-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Zone Temp / Zone Temp","71.0 F" ,"BAI","AI:1","DEV:2061339","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a6-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Discharge Temp","85.2 F" ,"BAI","AI:2","DEV:2061339","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a6-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061339","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a6-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Misc Input","Off","BBI","BI:2","DEV:2061339","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a6-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Condensate Detector","Off","BBI","BI:1","DEV:2061339","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a6-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061339","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1a6-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","HW Valve","100.0 %","BAO","AO:2","DEV:2061339","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1a6-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 West SAV-1A6-C","Siemans Output","100.0 %","BAO","AO:3","DEV:2061339","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a6-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Zone Temp","" ,"BRS","" ,"DEV:2061340","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a7-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:1","DEV:2061340","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a7-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Discharge Temp","57.0 F" ,"BAI","AI:2","DEV:2061340","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a7-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061340","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a7-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Misc Input","Off","BBI","BI:2","DEV:2061340","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a7-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Condensate Detector","On","BBI","BI:1","DEV:2061340","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a7-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061340","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a7-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061340","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a7-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 160 East SAV-1A7-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061340","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a7-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Zone Temp","" ,"BRS","" ,"DEV:2061341","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1a8-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Zone Temp / Zone Temp","69.3 F" ,"BAI","AI:1","DEV:2061341","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1a8-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Discharge Temp","76.0 F" ,"BAI","AI:2","DEV:2061341","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1a8-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061341","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1a8-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Misc Input","Off","BBI","BI:2","DEV:2061341","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1a8-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Condensate Detector","Off","BBI","BI:1","DEV:2061341","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1a8-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061341","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1a8-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","HW Valve","27.3 %","BAO","AO:2","DEV:2061341","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-1a8-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Machine Shop 175 SAV-1A8-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061341","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1a8-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Zone Temp","" ,"BRS","" ,"DEV:2061342","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b9-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Zone Temp / Zone Temp","68.2 F" ,"BAI","AI:1","DEV:2061342","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b9-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Discharge Temp","78.8 F" ,"BAI","AI:2","DEV:2061342","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b9-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061342","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b9-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Misc Input","Off","BBI","BI:2","DEV:2061342","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b9-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Condensate Detector","Off","BBI","BI:1","DEV:2061342","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b9-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061342","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1b9-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","HW Valve","20.6 %","BAO","AO:2","DEV:2061342","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-1b9-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 West SAV-1B9-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061342","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b9-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Zone Temp","" ,"BRS","" ,"DEV:2061343","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b10-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Zone Temp / Zone Temp","68.5 F" ,"BAI","AI:1","DEV:2061343","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b10-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Discharge Temp","63.7 F" ,"BAI","AI:2","DEV:2061343","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b10-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061343","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b10-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Misc Input","Off","BBI","BI:2","DEV:2061343","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b10-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Condensate Detector","Off","BBI","BI:1","DEV:2061343","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b10-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061343","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b10-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061343","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-1b10-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Learning 165 East SAV-1B10-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061343","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b10-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Zone Temp","" ,"BRS","" ,"DEV:2061344","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b11-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061344","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b11-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Discharge Temp","72.6 F" ,"BAI","AI:2","DEV:2061344","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b11-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061344","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b11-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Misc Input","Off","BBI","BI:2","DEV:2061344","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b11-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Condensate Detector","Off","BBI","BI:1","DEV:2061344","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b11-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061344","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b11-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","HW Valve","18.2 %","BAO","AO:2","DEV:2061344","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-1b11-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 West SAV-1B11-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061344","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b11-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Zone Temp","" ,"BRS","" ,"DEV:2061345","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b12-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Zone Temp / Zone Temp","67.8 F" ,"BAI","AI:1","DEV:2061345","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b12-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Discharge Temp","68.3 F" ,"BAI","AI:2","DEV:2061345","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b12-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061345","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b12-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Misc Input","Off","BBI","BI:2","DEV:2061345","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b12-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Condensate Detector","Off","BBI","BI:1","DEV:2061345","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b12-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061345","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b12-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","HW Valve","26.4 %","BAO","AO:2","DEV:2061345","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b12-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 150 East SAV-1B12-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061345","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b12-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Zone Temp","" ,"BRS","" ,"DEV:2061346","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b13-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Zone Temp / Zone Temp","70.1 F" ,"BAI","AI:1","DEV:2061346","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b13-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Discharge Temp","69.2 F" ,"BAI","AI:2","DEV:2061346","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b13-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061346","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b13-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Misc Input","Off","BBI","BI:2","DEV:2061346","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b13-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Condensate Detector","Off","BBI","BI:1","DEV:2061346","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b13-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061346","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b13-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","HW Valve","20.3 %","BAO","AO:2","DEV:2061346","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-1b13-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Prep 140 SAV-1B13-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061346","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b13-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Zone Temp","" ,"BRS","" ,"DEV:2061347","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b14-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061347","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b14-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Discharge Temp","57.8 F" ,"BAI","AI:2","DEV:2061347","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b14-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061347","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b14-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Misc Input","Off","BBI","BI:2","DEV:2061347","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b14-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Condensate Detector","Off","BBI","BI:1","DEV:2061347","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b14-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061347","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b14-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061347","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-1b14-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 West SAV-1B14-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061347","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b14-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Zone Temp","" ,"BRS","" ,"DEV:2061348","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b15-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Zone Temp / Zone Temp","69.5 F" ,"BAI","AI:1","DEV:2061348","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b15-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Discharge Temp","73.4 F" ,"BAI","AI:2","DEV:2061348","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b15-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061348","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b15-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Misc Input","Off","BBI","BI:2","DEV:2061348","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b15-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Condensate Detector","Off","BBI","BI:1","DEV:2061348","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b15-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061348","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1b15-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","HW Valve","100.0 %","BAO","AO:2","DEV:2061348","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1b15-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Wet Lab 130 East SAV-1B15-C","Siemans Output","100.0 %","BAO","AO:3","DEV:2061348","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b15-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Zone Temp","" ,"BRS","" ,"DEV:2061349","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b16-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061349","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b16-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Discharge Temp","61.0 F" ,"BAI","AI:2","DEV:2061349","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b16-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061349","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b16-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Misc Input","Off","BBI","BI:2","DEV:2061349","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b16-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Condensate Detector","Off","BBI","BI:1","DEV:2061349","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b16-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061349","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-1b16-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061349","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1b16-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Electronics 155 SAV-1B16-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061349","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b16-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Zone Temp","" ,"BRS","" ,"DEV:2061350","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-1b17-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Zone Temp / Zone Temp","68.3 F" ,"BAI","AI:1","DEV:2061350","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-1b17-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Discharge Temp","84.0 F" ,"BAI","AI:2","DEV:2061350","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-1b17-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061350","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-1b17-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Misc Input","Off","BBI","BI:2","DEV:2061350","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-1b17-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Condensate Detector","On","BBI","BI:1","DEV:2061350","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-1b17-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","CHW Valve","0.0 %","BAO","AO:1","DEV:2061350","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1b17-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","HW Valve","100.0 %","BAO","AO:2","DEV:2061350","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-1b17-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Long Bar","Tech Office 135 SAV-1B17-CA","Siemans Output","100.0 %","BAO","AO:3","DEV:2061350","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-1b17-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Flow Control","" ,"BAF","" ,"DEV:2060404","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-18/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Flow Control / Flow Input","520.0 cfm","BAI","AI:1","DEV:2060404","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-18/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone Temp","" ,"BRS","" ,"DEV:2060404","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-18/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2060404","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-18/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Discharge Temp","86.5 F" ,"BAI","AI:2","DEV:2060404","da_temp_1","1.0000","1.8","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-18/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Duct SP","0.0 in H2O","BAI","AI:4","DEV:2060404","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-18/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060404","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-18/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Zone CO2","171.0 ppm","BAI","AI:5","DEV:2060404","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-18/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","Condensate Detector","Off","BBI","BI:1","DEV:2060404","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-18/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","CW Valve","0.0 %","BAO","AO:1","DEV:2060404","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-1-18/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","HW Valve","62.0" ,"BFM","AO:2","DEV:2060404","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-18/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","HW Valve / open","" ,"BFM","" ,"DEV:2060404","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-18/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Scholarly Activity 102 VAV-1-18","HW Valve / close","" ,"BFM","" ,"DEV:2060404","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-18/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Flow Control","" ,"BAF","" ,"DEV:2060405","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-19/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Flow Control / Flow Input","344.0 cfm","BAI","AI:1","DEV:2060405","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-19/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone Temp","" ,"BRS","" ,"DEV:2060405","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-19/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2060405","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-19/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Discharge Temp","97.7 F" ,"BAI","AI:2","DEV:2060405","da_temp_1","1.0000","9.99999999999943E-02","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-19/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Duct SP","0.08 in H2O","BAI","AI:4","DEV:2060405","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-19/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060405","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-19/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060405","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-19/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","Condensate Detector","Off","BBI","BI:1","DEV:2060405","m283_1","" ,"normal","0:4","Binary Input","" ,"" ,"" ,"" ,"#vav-1-19/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","CW Valve","0.0 %","BAO","AO:1","DEV:2060405","cw_valve_1","1.0000","100","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-1-19/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","HW Valve","1.0" ,"BFM","AO:2","DEV:2060405","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-19/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","HW Valve / open","" ,"BFM","" ,"DEV:2060405","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-19/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C6 VAV-1-19","HW Valve / close","" ,"BFM","" ,"DEV:2060405","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-19/hw_valve/close"
