"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Flow Control","" ,"BAF","" ,"DEV:2060406","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-20/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Flow Control / Flow Input","319.0 cfm","BAI","AI:1","DEV:2060406","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-20/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone Temp","" ,"BRS","" ,"DEV:2060406","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-20/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone Temp / Zone Temp","69.4 F" ,"BAI","AI:3","DEV:2060406","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-20/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Discharge Temp","97.5 F" ,"BAI","AI:2","DEV:2060406","da_temp_1","1.0000","9.99999999999943E-02","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-20/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Duct SP","0.1 in H2O","BAI","AI:4","DEV:2060406","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-20/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060406","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-20/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Zone CO2","230.0 ppm","BAI","AI:5","DEV:2060406","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-20/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","Condensate Detector","Off","BBI","BI:1","DEV:2060406","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-20/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","CW Valve","0.0 %","BAO","AO:1","DEV:2060406","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-1-20/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","HW Valve","7.0" ,"BFM","AO:2","DEV:2060406","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-20/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","HW Valve / open","" ,"BFM","" ,"DEV:2060406","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-20/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Hallway 1C1 VAV-1-20","HW Valve / close","" ,"BFM","" ,"DEV:2060406","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-20/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Flow Control","" ,"BAF","" ,"DEV:2060407","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-21/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Flow Control / Flow Input","82.0 cfm","BAI","AI:1","DEV:2060407","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-21/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone Temp","" ,"BRS","" ,"DEV:2060407","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-21/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone Temp / Zone Temp","76.9 F" ,"BAI","AI:3","DEV:2060407","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-21/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Discharge Temp","63.7 F" ,"BAI","AI:2","DEV:2060407","da_temp_1","1.0000","9.99999999999943E-02","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-21/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060407","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-21/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060407","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-21/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2060407","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-21/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","Condensate Detector","Off","BBI","BI:1","DEV:2060407","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-21/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","CW Valve","57.2 %","BAO","AO:1","DEV:2060407","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-1-21/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","HW Valve","0.0" ,"BFM","AO:2","DEV:2060407","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0/100)","" ,"" ,"#vav-1-21/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","HW Valve / open","" ,"BFM","" ,"DEV:2060407","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-21/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Printers 120C VAV-1-21","HW Valve / close","" ,"BFM","" ,"DEV:2060407","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-21/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Flow Control","" ,"BAF","" ,"DEV:2060408","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-22/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Flow Control / Flow Input","33.0 cfm","BAI","AI:1","DEV:2060408","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-22/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone Temp","" ,"BRS","" ,"DEV:2060408","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-22/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone Temp / Zone Temp","74.7 F" ,"BAI","AI:3","DEV:2060408","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-22/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Discharge Temp","74.3 F" ,"BAI","AI:2","DEV:2060408","da_temp_1","1.0000","0.200000000000003","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-22/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060408","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-22/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060408","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-22/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2060408","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-22/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","Condensate Detector","Off","BBI","BI:1","DEV:2060408","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-22/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","CW Valve","0.0 %","BAO","AO:1","DEV:2060408","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-1-22/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","HW Valve","0.0" ,"BFM","AO:2","DEV:2060408","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-22/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","HW Valve / open","" ,"BFM","" ,"DEV:2060408","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-22/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Research Equip. 120D VAV-1-22","HW Valve / close","" ,"BFM","" ,"DEV:2060408","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-22/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Flow Control","" ,"BAF","" ,"DEV:2060409","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-23/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Flow Control / Flow Input","86.0 cfm","BAI","AI:1","DEV:2060409","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-23/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone Temp","" ,"BRS","" ,"DEV:2060409","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-23/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone Temp / Zone Temp","75.6 F" ,"BAI","AI:3","DEV:2060409","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-23/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Discharge Temp","73.9 F" ,"BAI","AI:2","DEV:2060409","da_temp_1","1.0000","-0.299999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-23/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2060409","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-23/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060409","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-23/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Zone CO2","248.0 ppm","BAI","AI:5","DEV:2060409","zone_co2_1","1.0000","-82","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-23/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","Condensate Detector","Off","BBI","BI:1","DEV:2060409","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-23/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","CW Valve","0.0 %","BAO","AO:1","DEV:2060409","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-1-23/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","HW Valve","0.0" ,"BFM","AO:2","DEV:2060409","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-23/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","HW Valve / open","" ,"BFM","" ,"DEV:2060409","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-23/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Breakout 120J VAV-1-23","HW Valve / close","" ,"BFM","" ,"DEV:2060409","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-23/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Flow Control","" ,"BAF","" ,"DEV:2060410","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-24/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Flow Control / Flow Input","205.0 cfm","BAI","AI:1","DEV:2060410","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-24/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone Temp","" ,"BRS","" ,"DEV:2060410","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-24/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2060410","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-24/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Discharge Temp","85.7 F" ,"BAI","AI:2","DEV:2060410","da_temp_1","1.0000","-0.100000000000009","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-24/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Duct SP","0.13 in H2O","BAI","AI:4","DEV:2060410","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-24/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060410","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-24/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060410","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-24/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","Condensate Detector","Off","BBI","BI:1","DEV:2060410","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-24/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","CW Valve","0.0 %","BAO","AO:1","DEV:2060410","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-1-24/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","HW Valve","0.0" ,"BFM","AO:2","DEV:2060410","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-24/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","HW Valve / open","" ,"BFM","" ,"DEV:2060410","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-24/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Office 120E-H VAV-1-24","HW Valve / close","" ,"BFM","" ,"DEV:2060410","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-24/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Flow Control","" ,"BAF","" ,"DEV:2060411","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-25/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Flow Control / Flow Input","-1906.0 cfm","BAI","AI:1","DEV:2060411","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-1-25/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone Temp","" ,"BRS","" ,"DEV:2060411","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-1-25/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone Temp / Zone Temp","76.0 F" ,"BAI","AI:3","DEV:2060411","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-1-25/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Discharge Temp","57.5 F" ,"BAI","AI:2","DEV:2060411","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-1-25/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Duct SP","0.2 in H2O","BAI","AI:4","DEV:2060411","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-1-25/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2060411","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-1-25/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2060411","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-1-25/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","Condensate Detector","Off","BBI","BI:1","DEV:2060411","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-1-25/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","CW Valve","21.5 %","BAO","AO:1","DEV:2060411","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-1-25/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","HW Valve","0.0" ,"BFM","AO:2","DEV:2060411","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-1-25/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","HW Valve / open","" ,"BFM","" ,"DEV:2060411","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-25/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar/VAV","Computation 120A&B VAV-1-25","HW Valve / close","" ,"BFM","" ,"DEV:2060411","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-1-25/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Zone Temp","" ,"BRS","" ,"DEV:220616","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#ahu-5_0206/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Zone Temp / Zone Temp","67.9 F" ,"BAI","AI:1","DEV:220616","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#ahu-5_0206/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF-5  D/P","-0.12500001 F" ,"BAI","AI:2","DEV:220616","ef_6_dp_1","0.5000","0","0:2","0-20 mA","Linear w/ offset, 4-20 mA","(0/0.5)","" ,"" ,"#ahu-5_0206/ef_6_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EF-8 D/P","-1.25 in H2O","BAI","AI:3","DEV:220616","ef_8_dp_1","0.5000","0","0:5","0-20 mA","Linear w/ offset, 4-20 mA","(0/5)","" ,"" ,"#ahu-5_0206/ef_8_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Filter D/P","0.06" ,"BAI","AI:4","DEV:220616","filter_dp_1","0.1000","0","0:8","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.5)","" ,"" ,"#ahu-5_0206/filter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Static Pressure","1.55 in H2O","BAI","AI:7","DEV:220616","stat_press_1","0.5000","0","0:9","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.50)","" ,"" ,"#ahu-5_0206/stat_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Supply Temp","58.7 F" ,"BAI","AI:8","DEV:220616","sa_temp_1","1.0000","0","0:7","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#ahu-5_0206/sa_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","EFan 6 Status","Off","BBI","BI:4","DEV:220616","ef_status_1","" ,"normal","0:3","Dry Contact","" ,"" ,"" ,"" ,"#ahu-5_0206/ef_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF-8 Status","Off","BBI","BI:5","DEV:220616","sf8_status_1","" ,"normal","0:14","Dry Contact","" ,"" ,"" ,"" ,"#ahu-5_0206/sf8_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","LEL Alarm","Off","BBI","BI:6","DEV:220616","m244_1","" ,"normal","0:10","Dry Contact","" ,"" ,"" ,"" ,"#ahu-5_0206/m244"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Mist Alarm","Off","BBI","BI:7","DEV:220616","m239_1","" ,"normal","0:12","1","" ,"" ,"" ,"" ,"#ahu-5_0206/m239"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF VFD Fault","Off","BBI","BI:1","DEV:220616","sf_fault_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ahu-5_0206/sf_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF VFD Fault","Off","BBI","BI:2","DEV:220616","sf_vfd_flt_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ahu-5_0206/sf_vfd_flt"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Sup Fan Status","On","BBI","BI:3","DEV:220616","sf_status_1","" ,"reversed","0:12","Dry Contact","" ,"" ,"" ,"" ,"#ahu-5_0206/sf_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:220616","chw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ahu-5_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","HW Valve","3.0 %","BAO","AO:2","DEV:220616","hw_valve_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-5_0206/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF 5 VFD Speed Output","68.6 %","BAO","AO:5","DEV:220616","sf1_vfd_spd_out_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-5_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Exh Fan 6 S/S","On","BBO","BO:3","DEV:220616","efan_1","" ,"normal","0:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-5_0206/efan"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","SF8 Fan S/S","On","BBO","BO:4","DEV:220616","sf8_1","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-5_0206/sf8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Sup Fan Hi Static Reset","Off","BBO","BO:1","DEV:220616","sfan_hi_stat_rst_out_1","" ,"normal","0:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-5_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/First Floor/Short bar","AHU-5_0206","Sup Fan S/S","On","BBO","BO:2","DEV:220616","sfan_ss_1","" ,"normal","0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-5_0206/sfan_ss"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Flow Control","" ,"BAF","" ,"DEV:2062001","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-24/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Flow Control / Flow Input","555.0 cfm","BAI","AI:1","DEV:2062001","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-24/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone Temp","" ,"BRS","" ,"DEV:2062001","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-24/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062001","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-24/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Discharge Temp","74.9 F" ,"BAI","AI:2","DEV:2062001","da_temp_1","1.0000","-0.299999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-24/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062001","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-24/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062001","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-24/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062001","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-24/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","Condensate Detector","Off","BBI","BI:1","DEV:2062001","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-24/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","CW Valve","0.0 %","BAO","AO:1","DEV:2062001","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-24/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","HW Valve","0.0" ,"BFM","AO:2","DEV:2062001","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-24/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","HW Valve / open","" ,"BFM","" ,"DEV:2062001","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-24/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C5 VAV-2-24","HW Valve / close","" ,"BFM","" ,"DEV:2062001","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-24/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Flow Control","" ,"BAF","" ,"DEV:2062002","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-25/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Flow Control / Flow Input","453.0 cfm","BAI","AI:1","DEV:2062002","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-25/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone Temp","" ,"BRS","" ,"DEV:2062002","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-25/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062002","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-25/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Discharge Temp","95.0 F" ,"BAI","AI:2","DEV:2062002","da_temp_1","1.0000","9.99999999999943E-02","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-25/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062002","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-25/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062002","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-25/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062002","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-25/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","Condensate Detector","Off","BBI","BI:1","DEV:2062002","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-2-25/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","CW Valve","0.0 %","BAO","AO:1","DEV:2062002","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-25/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","HW Valve","49.0" ,"BFM","AO:2","DEV:2062002","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0/100)","" ,"" ,"#vav-2-25/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","HW Valve / open","" ,"BFM","" ,"DEV:2062002","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-25/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C1,6,7 VAV-2-25","HW Valve / close","" ,"BFM","" ,"DEV:2062002","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-25/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Flow Control","" ,"BAF","" ,"DEV:2062003","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-26/flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Flow Control / Flow Input","613.0 cfm","BAI","AI:1","DEV:2062003","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-26/flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Discharge Temp","69.5 F" ,"BAI","AI:2","DEV:2062003","da_temp_1","1.0000","0.200000000000003","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-26/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Duct SP","0.02 in H2O","BAI","AI:4","DEV:2062003","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-26/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Zone CO2","398.0 ppm","ASVI","AI:3","DEV:2062003","zone_co2_1","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-26/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Zone Temp","72.4 F" ,"ASVI","AI:5","DEV:2062003","zone_temp_1","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-26/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","Condensate Detector","Off","BBI","BI:1","DEV:2062003","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-26/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","CW Valve","14.5 %","BAO","AO:1","DEV:2062003","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-26/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","HW Valve","0.0" ,"BFM","AO:2","DEV:2062003","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-26/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","HW Valve / open","" ,"BFM","" ,"DEV:2062003","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-26/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Conference 224 VAV-2-26","HW Valve / close","" ,"BFM","" ,"DEV:2062003","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-26/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Flow Control","" ,"BAF","" ,"DEV:2062004","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-27/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Flow Control / Flow Input","219.0 cfm","BAI","AI:1","DEV:2062004","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-27/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone Temp","" ,"BRS","" ,"DEV:2062004","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-27/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062004","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-27/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Discharge Temp","76.0 F" ,"BAI","AI:2","DEV:2062004","da_temp_1","1.0000","9.99999999999943E-02","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-27/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062004","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-27/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062004","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-27/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Zone CO2","0.0 ppm","BAI","AI:5","DEV:2062004","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-27/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","Condensate Detector","Off","BBI","BI:1","DEV:2062004","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-27/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","CW Valve","0.0 %","BAO","AO:1","DEV:2062004","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-2-27/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","HW Valve","59.0" ,"BFM","AO:2","DEV:2062004","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-27/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","HW Valve / open","" ,"BFM","" ,"DEV:2062004","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-27/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 222 & 223 VAV-2-27","HW Valve / close","" ,"BFM","" ,"DEV:2062004","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-27/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Flow Control","" ,"BAF","" ,"DEV:2062005","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-28/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Flow Control / Flow Input","83.0 cfm","BAI","AI:1","DEV:2062005","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-28/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone Temp","" ,"BRS","" ,"DEV:2062005","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-28/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone Temp / Zone Temp","71.4 F" ,"BAI","AI:3","DEV:2062005","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-28/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Discharge Temp","73.9 F" ,"BAI","AI:2","DEV:2062005","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-28/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Duct SP","0.12 in H2O","BAI","AI:4","DEV:2062005","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-28/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062005","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-28/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Zone CO2","0.0 ppm","BAI","AI:5","DEV:2062005","zone_co2_1","1.0000","0","0:0","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-28/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","Condensate Detector","Off","BBI","BI:1","DEV:2062005","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-28/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","CW Valve","0.0 %","BAO","AO:1","DEV:2062005","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-28/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","HW Valve","0.0" ,"BFM","AO:2","DEV:2062005","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-28/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","HW Valve / open","" ,"BFM","" ,"DEV:2062005","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-28/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C4, Office 221 VAV-2-28","HW Valve / close","" ,"BFM","" ,"DEV:2062005","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-28/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Flow Control","" ,"BAF","" ,"DEV:2062006","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-29/flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Flow Control / Flow Input","471.0 cfm","BAI","AI:1","DEV:2062006","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-29/flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Discharge Temp","53.0 F" ,"BAI","AI:2","DEV:2062006","da_temp_1","1.0000","-0.100000000000009","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-29/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Duct SP","0.01 in H2O","BAI","AI:4","DEV:2062006","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-29/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Zone CO2","413.0 ppm","ASVI","AI:3","DEV:2062006","zone_co2_1","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-29/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Zone Temp","70.2 F" ,"ASVI","AI:5","DEV:2062006","zone_temp_1","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-29/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","Condensate Detector","Off","BBI","BI:1","DEV:2062006","m283_1","" ,"reversed","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-2-29/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","CW Valve","0.0 %","BAO","AO:1","DEV:2062006","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-29/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","HW Valve","0.0" ,"BFM","AO:2","DEV:2062006","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0/100)","" ,"" ,"#vav-2-29/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","HW Valve / open","" ,"BFM","" ,"DEV:2062006","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-29/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Scholarly Activity 220 VAV-2-29","HW Valve / close","" ,"BFM","" ,"DEV:2062006","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-29/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Flow Control","" ,"BAF","" ,"DEV:2062007","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-30/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Flow Control / Flow Input","1173.0 cfm","BAI","AI:1","DEV:2062007","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-30/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone Temp","" ,"BRS","" ,"DEV:2062007","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-30/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062007","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-30/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Discharge Temp","90.5 F" ,"BAI","AI:2","DEV:2062007","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-30/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Duct SP","0.19 in H2O","BAI","AI:4","DEV:2062007","st_press_1","0.5000","-0.03","0:1","0-5 Volt","Linear Full Range","(0.00/1)","" ,"" ,"#vav-2-30/st_press"
