"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062007","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-30/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Zone CO2","215.0 ppm","BAI","AI:5","DEV:2062007","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-30/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","Condensate Detector","Off","BBI","BI:1","DEV:2062007","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-30/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","CW Valve","0.0 %","BAO","AO:1","DEV:2062007","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-30/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","HW Valve","35.0" ,"BFM","AO:2","DEV:2062007","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-30/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","HW Valve / open","" ,"BFM","" ,"DEV:2062007","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-30/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 207-217 VAV-2-30","HW Valve / close","" ,"BFM","" ,"DEV:2062007","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-30/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Flow Control","" ,"BAF","" ,"DEV:2062008","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-31/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Flow Control / Flow Input","9.0 cfm","BAI","AI:1","DEV:2062008","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-31/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone Temp","" ,"BRS","" ,"DEV:2062008","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-31/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone Temp / Zone Temp","72.5 F" ,"BAI","AI:3","DEV:2062008","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-31/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Discharge Temp","73.0 F" ,"BAI","AI:2","DEV:2062008","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-31/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Duct SP","0.14 in H2O","BAI","AI:4","DEV:2062008","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-31/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062008","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-31/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062008","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-31/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","Condensate Detector","Off","BBI","BI:1","DEV:2062008","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-31/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","CW Valve","0.0 %","BAO","AO:1","DEV:2062008","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-31/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","HW Valve","0.0" ,"BFM","AO:2","DEV:2062008","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-31/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","HW Valve / open","" ,"BFM","" ,"DEV:2062008","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-31/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Storage & Soldering 218 & 219 VAV-2-31","HW Valve / close","" ,"BFM","" ,"DEV:2062008","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-31/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Flow Control","" ,"BAF","" ,"DEV:2062009","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-32/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Flow Control / Flow Input","184.0 cfm","BAI","AI:1","DEV:2062009","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-32/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone Temp","" ,"BRS","" ,"DEV:2062009","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-32/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062009","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-32/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Discharge Temp","74.0 F" ,"BAI","AI:2","DEV:2062009","da_temp_1","1.0000","-0.400000000000006","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-32/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062009","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-32/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062009","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-32/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062009","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-32/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","Condensate Detector","Off","BBI","BI:1","DEV:2062009","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-32/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","CW Valve","0.0 %","BAO","AO:1","DEV:2062009","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-2-32/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","HW Valve","0.0" ,"BFM","AO:2","DEV:2062009","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-32/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","HW Valve / open","" ,"BFM","" ,"DEV:2062009","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-32/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 5 213F VAV-2-32","HW Valve / close","" ,"BFM","" ,"DEV:2062009","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-32/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Flow Control","" ,"BAF","" ,"DEV:2062010","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-33/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Flow Control / Flow Input","429.0 cfm","BAI","AI:1","DEV:2062010","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-33/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone Temp","" ,"BRS","" ,"DEV:2062010","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-33/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062010","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-33/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Discharge Temp","58.8 F" ,"BAI","AI:2","DEV:2062010","da_temp_1","1.0000","-0.400000000000006","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-33/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062010","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-33/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062010","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-33/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062010","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-33/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","Condensate Detector","Off","BBI","BI:1","DEV:2062010","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-33/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","CW Valve","35.9 %","BAO","AO:1","DEV:2062010","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-33/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","HW Valve","0.0" ,"BFM","AO:2","DEV:2062010","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-33/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","HW Valve / open","" ,"BFM","" ,"DEV:2062010","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-33/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 1-3 213C-E VAV-2-33","HW Valve / close","" ,"BFM","" ,"DEV:2062010","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-33/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Flow Control","" ,"BAF","" ,"DEV:2062011","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-34/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Flow Control / Flow Input","108.0 cfm","BAI","AI:1","DEV:2062011","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-34/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone Temp","" ,"BRS","" ,"DEV:2062011","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-34/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone Temp / Zone Temp","76.5 F" ,"BAI","AI:3","DEV:2062011","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-34/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Discharge Temp","75.3 F" ,"BAI","AI:2","DEV:2062011","da_temp_1","1.0000","0.799999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-34/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062011","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-34/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062011","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-34/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Zone CO2","95.0 ppm","BAI","AI:5","DEV:2062011","zone_co2_1","1.0000","-97","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-34/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","Condensate Detector","Off","BBI","BI:1","DEV:2062011","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-34/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","CW Valve","0.0 %","BAO","AO:1","DEV:2062011","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-2-34/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","HW Valve","0.0" ,"BFM","AO:2","DEV:2062011","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-34/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","HW Valve / open","" ,"BFM","" ,"DEV:2062011","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-34/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Break Out 213A VAV-2-34","HW Valve / close","" ,"BFM","" ,"DEV:2062011","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-34/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Flow Control","" ,"BAF","" ,"DEV:2062012","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-35/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Flow Control / Flow Input","297.0 cfm","BAI","AI:1","DEV:2062012","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-35/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone Temp","" ,"BRS","" ,"DEV:2062012","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-35/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062012","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-35/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Discharge Temp","75.4 F" ,"BAI","AI:2","DEV:2062012","da_temp_1","1.0000","0.799999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-35/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Duct SP","0.14 in H2O","BAI","AI:4","DEV:2062012","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-35/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062012","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-35/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062012","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-35/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","Condensate Detector","On","BBI","BI:1","DEV:2062012","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-35/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","CW Valve","0.0 %","BAO","AO:1","DEV:2062012","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-35/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","HW Valve","0.0" ,"BFM","AO:2","DEV:2062012","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-35/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","HW Valve / open","" ,"BFM","" ,"DEV:2062012","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-35/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 2C2 & 3 VAV-2-35","HW Valve / close","" ,"BFM","" ,"DEV:2062012","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-35/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Flow Control","" ,"BAF","" ,"DEV:2062013","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-36/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Flow Control / Flow Input","49.0 cfm","BAI","AI:1","DEV:2062013","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-36/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone Temp","" ,"BRS","" ,"DEV:2062013","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-36/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone Temp / Zone Temp","74.8 F" ,"BAI","AI:3","DEV:2062013","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-36/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Discharge Temp","76.2 F" ,"BAI","AI:2","DEV:2062013","da_temp_1","1.0000","1","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-36/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Duct SP","0.16 in H2O","BAI","AI:4","DEV:2062013","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-36/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062013","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-36/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062013","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-36/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","Condensate Detector","Off","BBI","BI:1","DEV:2062013","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-36/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","CW Valve","0.0 %","BAO","AO:1","DEV:2062013","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-2-36/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","HW Valve","0.0" ,"BFM","AO:2","DEV:2062013","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-36/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","HW Valve / open","" ,"BFM","" ,"DEV:2062013","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-36/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Hallway 213 VAV-2-36","HW Valve / close","" ,"BFM","" ,"DEV:2062013","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-36/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Flow Control","" ,"BAF","" ,"DEV:2062014","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-37/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Flow Control / Flow Input","326.0 cfm","BAI","AI:1","DEV:2062014","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-37/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone Temp","" ,"BRS","" ,"DEV:2062014","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-37/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062014","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-37/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Discharge Temp","59.8 F" ,"BAI","AI:2","DEV:2062014","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-37/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062014","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-37/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062014","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-37/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062014","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-37/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","Condensate Detector","Off","BBI","BI:1","DEV:2062014","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-37/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","CW Valve","39.6 %","BAO","AO:1","DEV:2062014","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-2-37/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","HW Valve","0.0" ,"BFM","AO:2","DEV:2062014","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-37/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","HW Valve / open","" ,"BFM","" ,"DEV:2062014","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-37/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Research Group 4 213B VAV-2-37","HW Valve / close","" ,"BFM","" ,"DEV:2062014","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-37/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Flow Control","" ,"BAF","" ,"DEV:2062015","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-38/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Flow Control / Flow Input","259.0 cfm","BAI","AI:1","DEV:2062015","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-38/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone Temp","" ,"BRS","" ,"DEV:2062015","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-38/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062015","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-38/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Discharge Temp","88.4 F" ,"BAI","AI:2","DEV:2062015","da_temp_1","1.0000","9.99999999999943E-02","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-38/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062015","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-38/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062015","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-38/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062015","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-38/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","Condensate Detector","Off","BBI","BI:1","DEV:2062015","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-2-38/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","CW Valve","0.0 %","BAO","AO:1","DEV:2062015","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-2-38/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","HW Valve","56.0" ,"BFM","AO:2","DEV:2062015","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-38/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","HW Valve / open","" ,"BFM","" ,"DEV:2062015","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-38/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","CSE Lab 206 VAV-2-38","HW Valve / close","" ,"BFM","" ,"DEV:2062015","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-38/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Flow Control","" ,"BAF","" ,"DEV:2062016","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-39/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Flow Control / Flow Input","94.0 cfm","BAI","AI:1","DEV:2062016","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-2-39/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone Temp","" ,"BRS","" ,"DEV:2062016","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-2-39/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062016","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-2-39/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Discharge Temp","90.0 F" ,"BAI","AI:2","DEV:2062016","da_temp_1","1.0000","-0.299999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-2-39/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Duct SP","0.17 in H2O","BAI","AI:4","DEV:2062016","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-2-39/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062016","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-2-39/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062016","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-2-39/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","Condensate Detector","Off","BBI","BI:1","DEV:2062016","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-2-39/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","CW Valve","0.0 %","BAO","AO:1","DEV:2062016","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-2-39/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","HW Valve","0.0" ,"BFM","AO:2","DEV:2062016","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-2-39/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","HW Valve / open","" ,"BFM","" ,"DEV:2062016","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-39/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Short bar/VAV","Office 205 VAV-2-39","HW Valve / close","" ,"BFM","" ,"DEV:2062016","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-2-39/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Zone Temp","" ,"BRS","" ,"DEV:2061803","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a3-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Zone Temp / Zone Temp","72.3 F" ,"BAI","AI:1","DEV:2061803","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a3-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Discharge Temp","73.2 F" ,"BAI","AI:2","DEV:2061803","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a3-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061803","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a3-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Misc Input","Off","BBI","BI:2","DEV:2061803","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a3-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Condensate Detector","Off","BBI","BI:1","DEV:2061803","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a3-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061803","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a3-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","HW Valve","32.0 %","BAO","AO:2","DEV:2061803","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-2a3-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230Q SAV-2A3-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061803","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a3-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Zone Temp","" ,"BRS","" ,"DEV:2061804","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a4-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061804","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a4-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Discharge Temp","84.2 F" ,"BAI","AI:2","DEV:2061804","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a4-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061804","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a4-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Misc Input","Off","BBI","BI:2","DEV:2061804","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a4-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Condensate Detector","Off","BBI","BI:1","DEV:2061804","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a4-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061804","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a4-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","HW Valve","42.8 %","BAO","AO:2","DEV:2061804","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a4-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230P SAV-2A4-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061804","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a4-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Zone Temp","" ,"BRS","" ,"DEV:2061805","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a5-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Zone Temp / Zone Temp","68.3 F" ,"BAI","AI:1","DEV:2061805","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a5-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Discharge Temp","69.5 F" ,"BAI","AI:2","DEV:2061805","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a5-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061805","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a5-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Misc Input","Off","BBI","BI:2","DEV:2061805","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a5-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Condensate Detector","Off","BBI","BI:1","DEV:2061805","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a5-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061805","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a5-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","HW Valve","34.3 %","BAO","AO:2","DEV:2061805","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a5-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230N SAV-2A5-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061805","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a5-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Zone Temp","" ,"BRS","" ,"DEV:2061806","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a6-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061806","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a6-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Discharge Temp","60.4 F" ,"BAI","AI:2","DEV:2061806","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a6-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061806","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a6-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Misc Input","Off","BBI","BI:2","DEV:2061806","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a6-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Condensate Detector","Off","BBI","BI:1","DEV:2061806","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a6-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","CHW Valve","0.0 %","BAO","AO:1","DEV:2061806","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a6-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","HW Valve","0.0 %","BAO","AO:2","DEV:2061806","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a6-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Office 265 SAV-2A6-CA","Siemans Output","20.0 %","BAO","AO:3","DEV:2061806","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a6-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Zone Temp","" ,"BRS","" ,"DEV:2061807","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a7-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Zone Temp / Zone Temp","68.1 F" ,"BAI","AI:1","DEV:2061807","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a7-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Discharge Temp","75.6 F" ,"BAI","AI:2","DEV:2061807","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a7-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061807","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a7-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Misc Input","Off","BBI","BI:2","DEV:2061807","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a7-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Condensate Detector","Off","BBI","BI:1","DEV:2061807","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a7-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061807","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a7-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","HW Valve","32.4 %","BAO","AO:2","DEV:2061807","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a7-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Enginnering 230M SAV-2A7-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061807","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a7-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Zone Temp","" ,"BRS","" ,"DEV:2061808","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a8-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061808","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a8-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Discharge Temp","61.8 F" ,"BAI","AI:2","DEV:2061808","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a8-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061808","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a8-a/misc_a1"
