"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Misc Input","Off","BBI","BI:2","DEV:2061808","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a8-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Condensate Detector","Off","BBI","BI:1","DEV:2061808","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a8-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061808","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-2a8-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061808","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a8-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230R  SAV-2A8-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061808","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a8-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Zone Temp","" ,"BRS","" ,"DEV:2061809","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a9-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Zone Temp / Zone Temp","67.4 F" ,"BAI","AI:1","DEV:2061809","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a9-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Discharge Temp","64.1 F" ,"BAI","AI:2","DEV:2061809","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a9-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061809","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a9-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Misc Input","Off","BBI","BI:2","DEV:2061809","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a9-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Condensate Detector","Off","BBI","BI:1","DEV:2061809","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a9-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061809","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a9-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","HW Valve","36.5 %","BAO","AO:2","DEV:2061809","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a9-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech Engineering 230K SAV-2A9-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061809","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a9-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Zone Temp","" ,"BRS","" ,"DEV:2061810","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a10-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Zone Temp / Zone Temp","69.2 F" ,"BAI","AI:1","DEV:2061810","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a10-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Discharge Temp","58.6 F" ,"BAI","AI:2","DEV:2061810","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a10-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061810","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a10-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Misc Input","Off","BBI","BI:2","DEV:2061810","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a10-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Condensate Detector","Off","BBI","BI:1","DEV:2061810","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a10-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061810","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a10-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061810","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a10-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A10-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061810","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a10-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Zone Temp","" ,"BRS","" ,"DEV:2061811","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a11-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Zone Temp / Zone Temp","70.4 F" ,"BAI","AI:1","DEV:2061811","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a11-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Discharge Temp","58.1 F" ,"BAI","AI:2","DEV:2061811","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a11-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061811","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a11-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Misc Input","Off","BBI","BI:2","DEV:2061811","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a11-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Condensate Detector","Off","BBI","BI:1","DEV:2061811","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a11-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061811","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a11-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061811","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a11-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 2C9 SAV-2A11-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061811","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a11-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Zone Temp","" ,"BRS","" ,"DEV:2061812","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a12-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Zone Temp / Zone Temp","67.8 F" ,"BAI","AI:1","DEV:2061812","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a12-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Discharge Temp","65.7 F" ,"BAI","AI:2","DEV:2061812","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a12-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061812","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a12-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Misc Input","Off","BBI","BI:2","DEV:2061812","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a12-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Condensate Detector","Off","BBI","BI:1","DEV:2061812","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a12-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061812","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-2a12-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","HW Valve","28.9 %","BAO","AO:2","DEV:2061812","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a12-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230S SAV-2A12-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061812","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a12-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Zone Temp","" ,"BRS","" ,"DEV:2061813","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a13-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:2061813","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a13-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Discharge Temp","61.7 F" ,"BAI","AI:2","DEV:2061813","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a13-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061813","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a13-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Misc Input","Off","BBI","BI:2","DEV:2061813","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a13-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Condensate Detector","Off","BBI","BI:1","DEV:2061813","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a13-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061813","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a13-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061813","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a13-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230J SAV-2A13-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061813","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a13-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Zone Temp","" ,"BRS","" ,"DEV:2061814","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a14-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Zone Temp / Zone Temp","67.9 F" ,"BAI","AI:1","DEV:2061814","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a14-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Discharge Temp","56.7 F" ,"BAI","AI:2","DEV:2061814","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a14-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061814","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a14-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Misc Input","Off","BBI","BI:2","DEV:2061814","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a14-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Condensate Detector","Off","BBI","BI:1","DEV:2061814","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a14-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061814","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a14-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061814","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a14-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230T SAV-2A14-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061814","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a14-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Zone Temp","" ,"BRS","" ,"DEV:2061815","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a15-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Zone Temp / Zone Temp","69.9 F" ,"BAI","AI:1","DEV:2061815","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a15-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Discharge Temp","58.9 F" ,"BAI","AI:2","DEV:2061815","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a15-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061815","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a15-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Misc Input","Off","BBI","BI:2","DEV:2061815","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a15-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Condensate Detector","Off","BBI","BI:1","DEV:2061815","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a15-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061815","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a15-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061815","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a15-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230H SAV-2A15-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061815","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a15-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Zone Temp","" ,"BRS","" ,"DEV:2061816","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a16-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Zone Temp / Zone Temp","72.9 F" ,"BAI","AI:1","DEV:2061816","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a16-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Discharge Temp","60.3 F" ,"BAI","AI:2","DEV:2061816","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a16-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061816","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a16-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Misc Input","Off","BBI","BI:2","DEV:2061816","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a16-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Condensate Detector","Off","BBI","BI:1","DEV:2061816","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a16-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061816","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a16-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061816","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a16-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230F SAV-2A16-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061816","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a16-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Zone Temp","" ,"BRS","" ,"DEV:2061817","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a17-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Zone Temp / Zone Temp","71.1 F" ,"BAI","AI:1","DEV:2061817","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a17-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Discharge Temp","59.7 F" ,"BAI","AI:2","DEV:2061817","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a17-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061817","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a17-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Misc Input","Off","BBI","BI:2","DEV:2061817","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a17-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Condensate Detector","Off","BBI","BI:1","DEV:2061817","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a17-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061817","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100.00)","" ,"" ,"#sav-2a17-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061817","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a17-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Hallway 230 SAV-2A17-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061817","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a17-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Zone Temp","" ,"BRS","" ,"DEV:2061818","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a18-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Zone Temp / Zone Temp","73.5 F" ,"BAI","AI:1","DEV:2061818","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a18-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Discharge Temp","60.3 F" ,"BAI","AI:2","DEV:2061818","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a18-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061818","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a18-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Misc Input","Off","BBI","BI:2","DEV:2061818","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a18-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Condensate Detector","Off","BBI","BI:1","DEV:2061818","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a18-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061818","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a18-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061818","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a18-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230U SAV-2A18-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061818","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a18-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Zone Temp","" ,"BRS","" ,"DEV:2061819","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a19-d/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Zone Temp / Zone Temp","? F" ,"BAI","AI:1","DEV:2061819","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a19-d/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Discharge Temp","? F" ,"BAI","AI:2","DEV:2061819","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a19-d/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Misc Spare Input","? F" ,"BAI","AI:3","DEV:2061819","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a19-d/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Misc Input","?","BBI","BI:2","DEV:2061819","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a19-d/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Condensate Detector","?","BBI","BI:1","DEV:2061819","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a19-d/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","CHW Valve","? %","BAO","AO:1","DEV:2061819","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a19-d/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","HW Valve","? %","BAO","AO:2","DEV:2061819","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a19-d/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230E SAV-2A19-D","Siemans Output","? %","BAO","AO:3","DEV:2061819","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a19-d/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Zone Temp","" ,"BRS","" ,"DEV:2061820","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a20-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Zone Temp / Zone Temp","68.8 F" ,"BAI","AI:1","DEV:2061820","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a20-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Discharge Temp","72.4 F" ,"BAI","AI:2","DEV:2061820","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a20-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061820","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a20-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Misc Input","Off","BBI","BI:2","DEV:2061820","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a20-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Condensate Detector","Off","BBI","BI:1","DEV:2061820","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a20-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061820","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a20-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061820","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a20-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230V SAV-2A20-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061820","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a20-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Zone Temp","" ,"BRS","" ,"DEV:2061821","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a21-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Zone Temp / Zone Temp","72.7 F" ,"BAI","AI:1","DEV:2061821","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a21-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Discharge Temp","73.3 F" ,"BAI","AI:2","DEV:2061821","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a21-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061821","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a21-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Misc Input","Off","BBI","BI:2","DEV:2061821","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a21-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Condensate Detector","Off","BBI","BI:1","DEV:2061821","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a21-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061821","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-2a21-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","HW Valve","27.2 %","BAO","AO:2","DEV:2061821","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a21-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230D SAV-2A21-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061821","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a21-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Zone Temp","" ,"BRS","" ,"DEV:2061822","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a22-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Zone Temp / Zone Temp","72.2 F" ,"BAI","AI:1","DEV:2061822","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a22-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Discharge Temp","75.6 F" ,"BAI","AI:2","DEV:2061822","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a22-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061822","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a22-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Misc Input","Off","BBI","BI:2","DEV:2061822","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a22-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Condensate Detector","Off","BBI","BI:1","DEV:2061822","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a22-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061822","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a22-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","HW Valve","20.1 %","BAO","AO:2","DEV:2061822","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a22-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Mech. Engineering 230C SAV-2A22-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061822","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a22-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Zone Temp","" ,"BRS","" ,"DEV:2061823","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a23-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061823","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a23-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Discharge Temp","58.9 F" ,"BAI","AI:2","DEV:2061823","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a23-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061823","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a23-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Misc Input","Off","BBI","BI:2","DEV:2061823","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a23-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Condensate Detector","Off","BBI","BI:1","DEV:2061823","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a23-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061823","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a23-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061823","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-2a23-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar/Labs","Computation 230A SAV-2A23-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061823","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a23-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Zone Temp","" ,"BRS","" ,"DEV:2061801","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a1-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Zone Temp / Zone Temp","72.9 F" ,"BAI","AI:1","DEV:2061801","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a1-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Discharge Temp","58.9 F" ,"BAI","AI:2","DEV:2061801","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a1-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061801","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-2a1-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Misc Input","Off","BBI","BI:2","DEV:2061801","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-2a1-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Condensate Detector","Off","BBI","BI:1","DEV:2061801","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a1-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061801","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-2a1-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061801","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a1-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Breakout 290 SAV-2A1-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061801","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-2a1-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Zone Temp","" ,"BRS","" ,"DEV:2061802","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-2a2-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Zone Temp / Zone Temp","74.2 F" ,"BAI","AI:1","DEV:2061802","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-2a2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Discharge Temp","62.4 F" ,"BAI","AI:2","DEV:2061802","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-2a2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Duct Static","0.1 in H2O","BAI","AI:4","DEV:2061802","m363_1","0.5000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1.00)","" ,"" ,"#sav-2a2-c/m363"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061802","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-2a2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061802","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-2a2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Second Floor/Long Bar","Offices 291-293 SAV-2A2-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061802","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-2a2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Zone Temp","" ,"BRS","" ,"DEV:220625","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#copy_of_sav-b38-a_/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Zone Temp / Zone Temp","72.5 F" ,"BAI","AI:1","DEV:220625","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#copy_of_sav-b38-a_/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Discharge Temp","84.0 F" ,"BAI","AI:2","DEV:220625","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#copy_of_sav-b38-a_/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:220625","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#copy_of_sav-b38-a_/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Misc Input","Off","BBI","BI:2","DEV:220625","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#copy_of_sav-b38-a_/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Condensate Detector","Off","BBI","BI:1","DEV:220625","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#copy_of_sav-b38-a_/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","CHW Valve","0.0 %","BAO","AO:1","DEV:220625","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#copy_of_sav-b38-a_/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","HW Valve","40.9 %","BAO","AO:2","DEV:220625","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#copy_of_sav-b38-a_/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs/330 Organic Chemistry","Organic Chemistry 330  3A22","Siemans Output","20.0 %","BAO","AO:3","DEV:220625","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#copy_of_sav-b38-a_/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Zone Temp","" ,"BRS","" ,"DEV:2061827","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a4-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061827","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a4-a/lstat/zone_temp"
