"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Discharge Temp","80.6 F" ,"BAI","AI:2","DEV:2061827","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a4-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061827","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a4-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Misc Input","Off","BBI","BI:2","DEV:2061827","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a4-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Condensate Detector","Off","BBI","BI:1","DEV:2061827","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a4-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061827","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a4-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","HW Valve","36.2 %","BAO","AO:2","DEV:2061827","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a4-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340P SAV-3A4-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061827","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a4-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Zone Temp","" ,"BRS","" ,"DEV:2061828","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a5-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Zone Temp / Zone Temp","69.2 F" ,"BAI","AI:1","DEV:2061828","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a5-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Discharge Temp","68.5 F" ,"BAI","AI:2","DEV:2061828","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a5-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061828","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a5-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Misc Input","Off","BBI","BI:2","DEV:2061828","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a5-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Condensate Detector","Off","BBI","BI:1","DEV:2061828","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a5-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061828","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a5-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","HW Valve","33.2 %","BAO","AO:2","DEV:2061828","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a5-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340R SAV-3A5-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061828","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a5-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Zone Temp","" ,"BRS","" ,"DEV:2061829","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a6-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061829","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a6-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Discharge Temp","74.4 F" ,"BAI","AI:2","DEV:2061829","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a6-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061829","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a6-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Misc Input","Off","BBI","BI:2","DEV:2061829","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a6-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Condensate Detector","Off","BBI","BI:1","DEV:2061829","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a6-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061829","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a6-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","HW Valve","29.3 %","BAO","AO:2","DEV:2061829","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a6-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340Q SAV-3A6-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061829","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a6-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Zone Temp","" ,"BRS","" ,"DEV:2061830","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a7-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061830","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a7-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Discharge Temp","60.6 F" ,"BAI","AI:2","DEV:2061830","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a7-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061830","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a7-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Misc Input","Off","BBI","BI:2","DEV:2061830","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a7-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Condensate Detector","Off","BBI","BI:1","DEV:2061830","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a7-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061830","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a7-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061830","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a7-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340N SAV-3A7-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061830","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a7-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Zone Temp","" ,"BRS","" ,"DEV:2061831","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a8-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Zone Temp / Zone Temp","70.2 F" ,"BAI","AI:1","DEV:2061831","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a8-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Discharge Temp","70.9 F" ,"BAI","AI:2","DEV:2061831","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a8-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061831","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a8-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Misc Input","Off","BBI","BI:2","DEV:2061831","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a8-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Condensate Detector","Off","BBI","BI:1","DEV:2061831","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a8-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061831","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a8-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","HW Valve","43.1 %","BAO","AO:2","DEV:2061831","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a8-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 West SAV-3A8-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061831","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a8-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Zone Temp","" ,"BRS","" ,"DEV:2061832","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a9-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Zone Temp / Zone Temp","72.4 F" ,"BAI","AI:1","DEV:2061832","zone_temp_1","0.5000","0.4","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a9-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Discharge Temp","73.3 F" ,"BAI","AI:2","DEV:2061832","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a9-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061832","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a9-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Misc Input","Off","BBI","BI:2","DEV:2061832","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a9-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Condensate Detector","Off","BBI","BI:1","DEV:2061832","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a9-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061832","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a9-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","HW Valve","37.3 %","BAO","AO:2","DEV:2061832","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a9-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340L SAV-3A9-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061832","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a9-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Zone Temp","" ,"BRS","" ,"DEV:2061833","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a10-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Zone Temp / Zone Temp","69.1 F" ,"BAI","AI:1","DEV:2061833","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a10-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Discharge Temp","57.5 F" ,"BAI","AI:2","DEV:2061833","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a10-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061833","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a10-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Misc Input","Off","BBI","BI:2","DEV:2061833","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a10-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Condensate Detector","Off","BBI","BI:1","DEV:2061833","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a10-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061833","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a10-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061833","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a10-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340J SAV-3A10-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061833","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a10-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Zone Temp","" ,"BRS","" ,"DEV:2061834","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a11-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061834","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a11-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Discharge Temp","58.1 F" ,"BAI","AI:2","DEV:2061834","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a11-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061834","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a11-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Misc Input","Off","BBI","BI:2","DEV:2061834","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a11-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Condensate Detector","Off","BBI","BI:1","DEV:2061834","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a11-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061834","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-3a11-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061834","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a11-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Hallway 3C9 SAV-3A11-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061834","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a11-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Zone Temp","" ,"BRS","" ,"DEV:2061835","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a12-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Zone Temp / Zone Temp","73.1 F" ,"BAI","AI:1","DEV:2061835","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a12-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Discharge Temp","59.2 F" ,"BAI","AI:2","DEV:2061835","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a12-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061835","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a12-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Misc Input","Off","BBI","BI:2","DEV:2061835","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a12-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Condensate Detector","Off","BBI","BI:1","DEV:2061835","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a12-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061835","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a12-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","HW Valve","32.3 %","BAO","AO:2","DEV:2061835","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a12-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340H SAV-3A12-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061835","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a12-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Zone Temp","" ,"BRS","" ,"DEV:2061836","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a13-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Zone Temp / Zone Temp","69.1 F" ,"BAI","AI:1","DEV:2061836","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a13-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Discharge Temp","58.4 F" ,"BAI","AI:2","DEV:2061836","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a13-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061836","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a13-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Misc Input","Off","BBI","BI:2","DEV:2061836","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a13-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Condensate Detector","Off","BBI","BI:1","DEV:2061836","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a13-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061836","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a13-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061836","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a13-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 Center SAV-3A13-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061836","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a13-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Zone Temp","" ,"BRS","" ,"DEV:2061837","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a14-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Zone Temp / Zone Temp","70.7 F" ,"BAI","AI:1","DEV:2061837","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a14-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Discharge Temp","74.1 F" ,"BAI","AI:2","DEV:2061837","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a14-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061837","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a14-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Misc Input","Off","BBI","BI:2","DEV:2061837","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a14-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Condensate Detector","Off","BBI","BI:1","DEV:2061837","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a14-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061837","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a14-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061837","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a14-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340G SAV-3A14-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061837","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a14-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Zone Temp","" ,"BRS","" ,"DEV:2061838","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a15-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Zone Temp / Zone Temp","74.3 F" ,"BAI","AI:1","DEV:2061838","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a15-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Discharge Temp","63.1 F" ,"BAI","AI:2","DEV:2061838","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a15-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061838","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a15-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Misc Input","Off","BBI","BI:2","DEV:2061838","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a15-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Condensate Detector","Off","BBI","BI:1","DEV:2061838","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a15-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061838","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a15-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061838","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a15-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Autoclave 355 SAV-3A15-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061838","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a15-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Zone Temp","" ,"BRS","" ,"DEV:2061839","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a16-b/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Zone Temp / Zone Temp","74.8 F" ,"BAI","AI:1","DEV:2061839","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a16-b/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Discharge Temp","58.4 F" ,"BAI","AI:2","DEV:2061839","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a16-b/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061839","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a16-b/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Misc Input","Off","BBI","BI:2","DEV:2061839","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a16-b/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Condensate Detector","Off","BBI","BI:1","DEV:2061839","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a16-b/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","CHW Valve","0.0 %","BAO","AO:1","DEV:2061839","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a16-b/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","HW Valve","0.0 %","BAO","AO:2","DEV:2061839","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a16-b/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340F SAV-3A16-B","Siemans Output","20.0 %","BAO","AO:3","DEV:2061839","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a16-b/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Zone Temp","" ,"BRS","" ,"DEV:2061840","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a17-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061840","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a17-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Discharge Temp","66.7 F" ,"BAI","AI:2","DEV:2061840","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a17-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061840","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a17-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Misc Input","Off","BBI","BI:2","DEV:2061840","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a17-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Condensate Detector","Off","BBI","BI:1","DEV:2061840","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a17-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061840","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a17-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","HW Valve","26.3 %","BAO","AO:2","DEV:2061840","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a17-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Cell Culture 340C SAV-3A17-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061840","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a17-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Zone Temp","" ,"BRS","" ,"DEV:2061841","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a18-e/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:2061841","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a18-e/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Discharge Temp","57.8 F" ,"BAI","AI:2","DEV:2061841","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a18-e/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061841","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a18-e/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Misc Input","Off","BBI","BI:2","DEV:2061841","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a18-e/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Condensate Detector","Off","BBI","BI:1","DEV:2061841","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a18-e/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","CHW Valve","0.0 %","BAO","AO:1","DEV:2061841","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-3a18-e/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","HW Valve","0.0 %","BAO","AO:2","DEV:2061841","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-3a18-e/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Bioengineering 340 East SAV-3A18-E","Siemans Output","20.0 %","BAO","AO:3","DEV:2061841","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a18-e/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Zone Temp","" ,"BRS","" ,"DEV:2061842","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a19-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Zone Temp / Zone Temp","69.6 F" ,"BAI","AI:1","DEV:2061842","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a19-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Discharge Temp","59.5 F" ,"BAI","AI:2","DEV:2061842","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a19-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061842","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a19-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Misc Input","Off","BBI","BI:2","DEV:2061842","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a19-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Condensate Detector","Off","BBI","BI:1","DEV:2061842","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a19-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061842","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a19-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061842","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a19-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340D SAV-3A19-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061842","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a19-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Zone Temp","" ,"BRS","" ,"DEV:2061843","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a20-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Zone Temp / Zone Temp","70.0 F" ,"BAI","AI:1","DEV:2061843","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a20-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Discharge Temp","60.2 F" ,"BAI","AI:2","DEV:2061843","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a20-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061843","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a20-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Misc Input","Off","BBI","BI:2","DEV:2061843","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a20-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Condensate Detector","Off","BBI","BI:1","DEV:2061843","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a20-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061843","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a20-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061843","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a20-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Instrument 340B SAV-3A20-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061843","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a20-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Zone Temp","" ,"BRS","" ,"DEV:2061844","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a21-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Zone Temp / Zone Temp","68.7 F" ,"BAI","AI:1","DEV:2061844","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a21-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Discharge Temp","59.5 F" ,"BAI","AI:2","DEV:2061844","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a21-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061844","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a21-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Misc Input","Off","BBI","BI:2","DEV:2061844","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a21-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Condensate Detector","Off","BBI","BI:1","DEV:2061844","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a21-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061844","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a21-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","HW Valve","0.0 %","BAO","AO:2","DEV:2061844","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a21-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar/Labs","Organic Chemistry 335 SAV-3A21-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061844","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a21-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Zone Temp","" ,"BRS","" ,"DEV:2061824","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a1-c/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Zone Temp / Zone Temp","72.1 F" ,"BAI","AI:1","DEV:2061824","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a1-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Discharge Temp","59.7 F" ,"BAI","AI:2","DEV:2061824","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a1-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061824","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a1-c/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Misc Input","Off","BBI","BI:2","DEV:2061824","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a1-c/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Condensate Detector","Off","BBI","BI:1","DEV:2061824","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a1-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061824","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a1-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061824","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a1-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Breakout 390 SAV-3A1-C","Siemans Output","20.0 %","BAO","AO:3","DEV:2061824","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a1-c/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Zone Temp","" ,"BRS","" ,"DEV:2061825","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a2-c/lstat"
