"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Zone Temp / Zone Temp","73.7 F" ,"BAI","AI:1","DEV:2061825","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a2-c/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Discharge Temp","64.4 F" ,"BAI","AI:2","DEV:2061825","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a2-c/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Duct Static","0.12 in H2O","BAI","AI:4","DEV:2061825","m363_1","0.5000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1)","" ,"" ,"#sav-3a2-c/m363"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","Condensate Detector","Off","BBI","BI:1","DEV:2061825","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a2-c/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","CHW Valve","0.0 %","BAO","AO:1","DEV:2061825","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a2-c/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Offices 391-393 SAV-3A2-C","HW Valve","0.0 %","BAO","AO:2","DEV:2061825","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#sav-3a2-c/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Zone Temp","" ,"BRS","" ,"DEV:2061826","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#sav-3a3-a/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Zone Temp / Zone Temp","68.8 F" ,"BAI","AI:1","DEV:2061826","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#sav-3a3-a/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Discharge Temp","62.8 F" ,"BAI","AI:2","DEV:2061826","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#sav-3a3-a/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Misc Spare Input","0.0 F" ,"BAI","AI:3","DEV:2061826","misc_a1_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#sav-3a3-a/misc_a1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Misc Input","Off","BBI","BI:2","DEV:2061826","misc_di_1","" ,"normal","0:0","1","" ,"" ,"" ,"" ,"#sav-3a3-a/misc_di"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Condensate Detector","Off","BBI","BI:1","DEV:2061826","m213_1","" ,"normal","0:2","Binary Input","" ,"" ,"" ,"" ,"#sav-3a3-a/m213"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","CHW Valve","0.0 %","BAO","AO:1","DEV:2061826","chw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#sav-3a3-a/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","HW Valve","29.5 %","BAO","AO:2","DEV:2061826","hw_valve_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#sav-3a3-a/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Long Bar","Office Support 365 SAV-3A3-A","Siemans Output","20.0 %","BAO","AO:3","DEV:2061826","sci_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#sav-3a3-a/sci"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Flow Control","" ,"BAF","" ,"DEV:2062017","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-22/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Flow Control / Flow Input","154.0 cfm","BAI","AI:1","DEV:2062017","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-22/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone Temp","" ,"BRS","" ,"DEV:2062017","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-22/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062017","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-22/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Discharge Temp","74.0 F" ,"BAI","AI:2","DEV:2062017","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-22/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Duct SP","0.16 in H2O","BAI","AI:4","DEV:2062017","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-22/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062017","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-22/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Zone CO2","245.0 ppm","BAI","AI:5","DEV:2062017","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-22/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","Condensate Detector","Off","BBI","BI:1","DEV:2062017","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-3-22/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","CW Valve","0.0 %","BAO","AO:1","DEV:2062017","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-22/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","HW Valve","0.0" ,"BFM","AO:2","DEV:2062017","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-22/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","HW Valve / open","" ,"BFM","" ,"DEV:2062017","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-22/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 301 VAV-3-22","HW Valve / close","" ,"BFM","" ,"DEV:2062017","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-22/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Flow Control","" ,"BAF","" ,"DEV:2062018","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-23/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Flow Control / Flow Input","682.0 cfm","BAI","AI:1","DEV:2062018","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-23/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone Temp","" ,"BRS","" ,"DEV:2062018","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-23/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062018","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-23/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Discharge Temp","75.1 F" ,"BAI","AI:2","DEV:2062018","da_temp_1","1.0000","1.39999999999999","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-23/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062018","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-23/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062018","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-23/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062018","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-23/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","Condensate Detector","Off","BBI","BI:1","DEV:2062018","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-23/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","CW Valve","0.0 %","BAO","AO:1","DEV:2062018","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-23/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","HW Valve","0.0" ,"BFM","AO:2","DEV:2062018","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-23/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","HW Valve / open","" ,"BFM","" ,"DEV:2062018","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-23/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C1,5,6,7 VAV-3-23","HW Valve / close","" ,"BFM","" ,"DEV:2062018","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-23/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Flow Control","" ,"BAF","" ,"DEV:2062019","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-24/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Flow Control / Flow Input","490.0 cfm","BAI","AI:1","DEV:2062019","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-24/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone Temp","" ,"BRS","" ,"DEV:2062019","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-24/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062019","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-24/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Discharge Temp","59.3 F" ,"BAI","AI:2","DEV:2062019","da_temp_1","1.0000","2.8","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-24/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Duct SP","0.17 in H2O","BAI","AI:4","DEV:2062019","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-24/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062019","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-24/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Zone CO2","219.0 ppm","BAI","AI:5","DEV:2062019","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-24/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","Condensate Detector","Off","BBI","BI:1","DEV:2062019","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-24/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","CW Valve","44.7 %","BAO","AO:1","DEV:2062019","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-24/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","HW Valve","0.0" ,"BFM","AO:2","DEV:2062019","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-24/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","HW Valve / open","" ,"BFM","" ,"DEV:2062019","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-24/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Video Conference 302 VAV-3-24","HW Valve / close","" ,"BFM","" ,"DEV:2062019","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-24/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Flow Control","" ,"BAF","" ,"DEV:2062020","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-25/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Flow Control / Flow Input","90.0 cfm","BAI","AI:1","DEV:2062020","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-25/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone Temp","" ,"BRS","" ,"DEV:2062020","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-25/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone Temp / Zone Temp","75.0 F" ,"BAI","AI:3","DEV:2062020","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-25/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Discharge Temp","73.4 F" ,"BAI","AI:2","DEV:2062020","da_temp_1","1.0000","-0.299999999999997","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-25/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062020","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-25/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062020","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-25/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062020","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-25/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","Condensate Detector","Off","BBI","BI:1","DEV:2062020","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-25/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","CW Valve","0.0 %","BAO","AO:1","DEV:2062020","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-25/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","HW Valve","0.0" ,"BFM","AO:2","DEV:2062020","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-25/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","HW Valve / open","" ,"BFM","" ,"DEV:2062020","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-25/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Hallway 3C4, Conference Support 325  VAV-3-25","HW Valve / close","" ,"BFM","" ,"DEV:2062020","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-25/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Flow Control","" ,"BAF","" ,"DEV:2062021","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-26/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Flow Control / Flow Input","492.0 cfm","BAI","AI:1","DEV:2062021","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-26/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone Temp","" ,"BRS","" ,"DEV:2062021","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-26/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone Temp / Zone Temp","72.0 F" ,"BAI","AI:3","DEV:2062021","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-26/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Discharge Temp","60.1 F" ,"BAI","AI:2","DEV:2062021","da_temp_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-26/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Duct SP","0.0 in H2O","BAI","AI:4","DEV:2062021","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-26/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Zone CO2","366.4 ppm","BAI","AI:5","DEV:2062021","zone_co2_1","0.5000","0","0:1","0-5 Volt","Linear Full Range","(0.00/2000.00)","" ,"" ,"#vav-3-26/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","Condensate Detector","Off","BBI","BI:1","DEV:2062021","m283_1","" ,"normal","0:4","Binary Input","" ,"" ,"" ,"" ,"#vav-3-26/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","CW Valve","0.0 %","BAO","AO:1","DEV:2062021","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#vav-3-26/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","HW Valve","0.0" ,"BFM","AO:2","DEV:2062021","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0/100)","" ,"" ,"#vav-3-26/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","HW Valve / open","" ,"BFM","" ,"DEV:2062021","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-26/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Conference 324 VAV-3-26","HW Valve / close","" ,"BFM","" ,"DEV:2062021","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-26/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Flow Control","" ,"BAF","" ,"DEV:2062022","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-27/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Flow Control / Flow Input","566.0 cfm","BAI","AI:1","DEV:2062022","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-27/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone Temp","" ,"BRS","" ,"DEV:2062022","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-27/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062022","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-27/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Discharge Temp","61.9 F" ,"BAI","AI:2","DEV:2062022","da_temp_1","1.0000","0.899999999999991","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-27/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Duct SP","0.1 in H2O","BAI","AI:4","DEV:2062022","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-27/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062022","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-27/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062022","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-27/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","Condensate Detector","Off","BBI","BI:1","DEV:2062022","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-27/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","CW Valve","49.8 %","BAO","AO:1","DEV:2062022","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-3-27/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","HW Valve","0.0" ,"BFM","AO:2","DEV:2062022","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-27/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","HW Valve / open","" ,"BFM","" ,"DEV:2062022","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-27/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 8 314 VAV-3-27","HW Valve / close","" ,"BFM","" ,"DEV:2062022","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-27/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Flow Control","" ,"BAF","" ,"DEV:2062023","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-28/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Flow Control / Flow Input","297.0 cfm","BAI","AI:1","DEV:2062023","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-28/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone Temp","" ,"BRS","" ,"DEV:2062023","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-28/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062023","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-28/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Discharge Temp","56.4 F" ,"BAI","AI:2","DEV:2062023","da_temp_1","1.0000","0.5","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-28/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Duct SP","0.19 in H2O","BAI","AI:4","DEV:2062023","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-28/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062023","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-28/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062023","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-28/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","Condensate Detector","Off","BBI","BI:1","DEV:2062023","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-3-28/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","CW Valve","33.1 %","BAO","AO:1","DEV:2062023","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-3-28/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","HW Valve","0.0" ,"BFM","AO:2","DEV:2062023","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-28/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","HW Valve / open","" ,"BFM","" ,"DEV:2062023","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-28/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 7 313 VAV-3-28","HW Valve / close","" ,"BFM","" ,"DEV:2062023","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-28/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Flow Control","" ,"BAF","" ,"DEV:2062024","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-29/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Flow Control / Flow Input","511.0 cfm","BAI","AI:1","DEV:2062024","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-29/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone Temp","" ,"BRS","" ,"DEV:2062024","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-29/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062024","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-29/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Discharge Temp","54.9 F" ,"BAI","AI:2","DEV:2062024","da_temp_1","1.0000","0.200000000000003","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-29/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Duct SP","0.19 in H2O","BAI","AI:4","DEV:2062024","st_press_1","0.5000","-0.062","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-29/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062024","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-29/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Zone CO2","1000.0 ppm","BAI","AI:5","DEV:2062024","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-29/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","Condensate Detector","Off","BBI","BI:1","DEV:2062024","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-3-29/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","CW Valve","98.0 %","BAO","AO:1","DEV:2062024","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-3-29/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","HW Valve","0.0" ,"BFM","AO:2","DEV:2062024","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-29/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","HW Valve / open","" ,"BFM","" ,"DEV:2062024","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-29/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Research Group 6 311 VAV-3-29","HW Valve / close","" ,"BFM","" ,"DEV:2062024","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-29/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Flow Control","" ,"BAF","" ,"DEV:2062025","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-30/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Flow Control / Flow Input","1212.0 cfm","BAI","AI:1","DEV:2062025","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-30/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Zone Temp","" ,"BRS","" ,"DEV:2062025","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-30/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062025","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-30/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Discharge Temp","75.0 F" ,"BAI","AI:2","DEV:2062025","da_temp_1","1.0000","0.899999999999991","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-30/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062025","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-30/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Elevator Control Temp","74.1 F" ,"BAI","AI:6","DEV:2062025","misc_input_1","0.5000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-30/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Elevator Control Room Zone Temp","79.0 F" ,"BAI","AI:5","DEV:2062025","zone_co2_1","1.0000","0","0:1","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/1000.00)","" ,"" ,"#vav-3-30/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","Condensate Detector","Off","BBI","BI:1","DEV:2062025","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-30/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","CW Valve","0.0 %","BAO","AO:1","DEV:2062025","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-30/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","HW Valve","0.0" ,"BFM","AO:2","DEV:2062025","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-30/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","HW Valve / open","" ,"BFM","" ,"DEV:2062025","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-30/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 305 VAV-3-30","HW Valve / close","" ,"BFM","" ,"DEV:2062025","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-30/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Flow Control","" ,"BAF","" ,"DEV:2062026","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-31/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Flow Control / Flow Input","289.0 cfm","BAI","AI:1","DEV:2062026","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-31/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone Temp","" ,"BRS","" ,"DEV:2062026","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-31/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone Temp / Zone Temp","71.6 F" ,"BAI","AI:3","DEV:2062026","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-31/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Discharge Temp","74.3 F" ,"BAI","AI:2","DEV:2062026","da_temp_1","1.0000","0.599999999999994","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-31/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Duct SP","0.16 in H2O","BAI","AI:4","DEV:2062026","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-31/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062026","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-31/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062026","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-31/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","Condensate Detector","Off","BBI","BI:1","DEV:2062026","m283_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#vav-3-31/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","CW Valve","0.0 %","BAO","AO:1","DEV:2062026","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-31/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","HW Valve","0.0" ,"BFM","AO:2","DEV:2062026","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-31/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","HW Valve / open","" ,"BFM","" ,"DEV:2062026","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-31/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 310 D,E Lactaion 312 VAV-3-31","HW Valve / close","" ,"BFM","" ,"DEV:2062026","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-31/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Flow Control","" ,"BAF","" ,"DEV:2062027","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-32/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Flow Control / Flow Input","295.0 cfm","BAI","AI:1","DEV:2062027","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-32/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone Temp","" ,"BRS","" ,"DEV:2062027","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-32/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062027","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-32/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Discharge Temp","72.2 F" ,"BAI","AI:2","DEV:2062027","da_temp_1","1.0000","-0.100000000000009","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-32/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062027","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-32/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062027","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-32/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Zone CO2","2.0 ppm","BAI","AI:5","DEV:2062027","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-32/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","Condensate Detector","Off","BBI","BI:1","DEV:2062027","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-32/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","CW Valve","0.0 %","BAO","AO:1","DEV:2062027","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#vav-3-32/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","HW Valve","0.0" ,"BFM","AO:2","DEV:2062027","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-32/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","HW Valve / open","" ,"BFM","" ,"DEV:2062027","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-32/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office Support 315B & C VAV-3-32","HW Valve / close","" ,"BFM","" ,"DEV:2062027","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-32/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Flow Control","" ,"BAF","" ,"DEV:2062028","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-33/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Flow Control / Flow Input","91.0 cfm","BAI","AI:1","DEV:2062028","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-33/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone Temp","" ,"BRS","" ,"DEV:2062028","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-33/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone Temp / Zone Temp","45.0 F" ,"BAI","AI:3","DEV:2062028","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-33/lstat/zone_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Discharge Temp","77.2 F" ,"BAI","AI:2","DEV:2062028","da_temp_1","1.0000","2.09999999999999","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#vav-3-33/da_temp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Duct SP","0.15 in H2O","BAI","AI:4","DEV:2062028","st_press_1","0.5000","0","0:2","0-5 Volt","Linear Full Range","(0.00/0.25)","" ,"" ,"#vav-3-33/st_press"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Misc Spare Input","0.0 F" ,"BAI","AI:6","DEV:2062028","misc_input_1","0.5000","0","0:0","1","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#vav-3-33/misc_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Zone CO2","1.0 ppm","BAI","AI:5","DEV:2062028","zone_co2_1","1.0000","0","0:1","0-5 Volt","Linear Full Range","(0.00/1000.00)","" ,"" ,"#vav-3-33/zone_co2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","Condensate Detector","Off","BBI","BI:1","DEV:2062028","m283_1","" ,"normal","0:4","1","" ,"" ,"" ,"" ,"#vav-3-33/m283"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","CW Valve","0.0 %","BAO","AO:1","DEV:2062028","cw_valve_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#vav-3-33/cw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","HW Valve","0.0" ,"BFM","AO:2","DEV:2062028","hw_valve_1","1.00","" ,"" ,"" ,"" ,"(0.00/100.00)","" ,"" ,"#vav-3-33/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","HW Valve / open","" ,"BFM","" ,"DEV:2062028","" ,"" ,"" ,"0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-33/hw_valve/open"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Office 321, 322, 323 VAV-3-33","HW Valve / close","" ,"BFM","" ,"DEV:2062028","" ,"" ,"" ,"0:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#vav-3-33/hw_valve/close"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Flow Control","" ,"BAF","" ,"DEV:2062029","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-34/air_flow"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Flow Control / Flow Input","396.0 cfm","BAI","AI:1","DEV:2062029","flow_input_1","10.0000","0","0:1","Flow Input","No Translation","(45/96)","" ,"" ,"#vav-3-34/air_flow/flow_input"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Zone Temp","" ,"BRS","" ,"DEV:2062029","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#vav-3-34/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Third Floor/Short Bar/VAV","Scholarly Activity 320  VAV-3-34","Zone Temp / Zone Temp","72.7 F" ,"BAI","AI:3","DEV:2062029","zone_temp_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#vav-3-34/lstat/zone_temp"
