"Location","Control Program","Name","Value","Type","Object ID","Device ID","Object Name","COV Increment","Offset / Polarity","Exp:Num","I/O Type","Sensor/Actuator Type","Min/Max","Locked","In Alarm","Path"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Hi StaticSupply","Off","BBI","BI:2","DEV:2062075","hi_static_sup_1","" ,"normal","0:7","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/hi_static_sup"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4A Status","On","BBI","BI:3","DEV:2062075","rfan1_status_1","" ,"normal","2:5","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B Status","On","BBI","BI:4","DEV:2062075","rfan2_status_1","" ,"normal","2:6","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C Status","On","BBI","BI:5","DEV:2062075","rfan3_status_1","" ,"normal","2:7","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4A VFD Fault","Off","BBI","BI:6","DEV:2062075","rfan1_fault_1","" ,"reversed","3:1","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B VFD Fault","Off","BBI","BI:7","DEV:2062075","rfan2_fault_1","" ,"reversed","3:3","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C VFD Fault","Off","BBI","BI:8","DEV:2062075","rfan3_fault_1","" ,"reversed","3:5","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4D VFD Fault","Off","BBI","BI:9","DEV:2062075","rfan4_fault_1","" ,"reversed","3:7","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4D Status","On","BBI","BI:10","DEV:2062075","rfan4_status_1","" ,"normal","2:8","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Smoke Detector","Off","BBI","BI:15","DEV:2062075","smoke_detect_sa_1","" ,"reversed","0:12","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/smoke_detect_sa"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A Status","On","BBI","BI:20","DEV:2062075","sfan1_status_1","" ,"normal","1:1","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A VFD Fault","Off","BBI","BI:21","DEV:2062075","sfan1_fault_1","" ,"normal","1:9","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B VFD Fault","Off","BBI","BI:23","DEV:2062075","sfan2_fault_1","" ,"normal","1:11","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4C VFD Fault","Off","BBI","BI:25","DEV:2062075","sfan3_fault_1","" ,"normal","1:13","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan3_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D VFD Fault","Off","BBI","BI:27","DEV:2062075","sfan4_fault_1","" ,"normal","1:15","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan4_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B Status","On","BBI","BI:22","DEV:2062075","sfan2_status_1","" ,"normal","1:2","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4C Status","Off","BBI","BI:24","DEV:2062075","sfan3_status_1","" ,"normal","1:3","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan3_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D Status","On","BBI","BI:26","DEV:2062075","sfan4_status_1","" ,"normal","1:4","Dry Contact","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan4_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","CHW Valve","0.0 %","BAO","AO:1","DEV:2062075","chw_valve_1","1.0000","0","0:3","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#ahu-4_0206/chw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EA DAMPER","100.0 %","BAO","AO:2","DEV:2062075","ea_dmpr_1","1.0000","0","2:5","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ahu-4_0206/ea_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EF-3 Speed Control","40.0 %","BAO","AO:8","DEV:2062075","ef3_vfd_1","1.0000","0","1:2","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-4_0206/ef3_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","HW Valve","100.0 %","BAO","AO:3","DEV:2062075","hw_valve_1","1.0000","0","0:4","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0/100)","" ,"" ,"#ahu-4_0206/hw_valve"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","OA DAMPER","100.0 %","BAO","AO:4","DEV:2062075","oa_dmpr_1","1.0000","0","2:4","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ahu-4_0206/oa_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RA DAMPER","0.0 %","BAO","AO:5","DEV:2062075","ra_dmpr_1","1.0000","0","2:3","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(100/0)","" ,"" ,"#ahu-4_0206/ra_dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","RF VFD Speed","35.0 %","BAO","AO:6","DEV:2062075","rf_vfd_output_1","1.0000","0","2:2","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-4_0206/rf_vfd_output"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","SF 4 VFD Speed Output","49.5 %","BAO","AO:7","DEV:2062075","sf1_vfd_spd_out_1","1.0000","0","0:2","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ahu-4_0206/sf1_vfd_spd_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","EFan 3 Enable","On","BBO","BO:13","DEV:2062075","efan3_enable_1","" ,"normal","1:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/efan3_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","FA Return Fan shutdown","Off","BBO","BO:17","DEV:2062075","m758_1","" ,"normal","2:6","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/m758"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4A VFD","On","BBO","BO:2","DEV:2062075","rfan1_iso_1","" ,"normal","3:1","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4B VFD","On","BBO","BO:3","DEV:2062075","rfan2_iso_1","" ,"normal","3:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4C VFD","On","BBO","BO:4","DEV:2062075","rfan3_iso_1","" ,"normal","3:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan 4DVFD","On","BBO","BO:5","DEV:2062075","rfan4_iso_1","" ,"normal","3:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Ret Fan Hi Static Reset","Off","BBO","BO:6","DEV:2062075","rfan_hi_stat_rst_out_1","" ,"normal","2:6","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/rfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4A VFD","On","BBO","BO:7","DEV:2062075","sfan1_iso_1","" ,"normal","0:5","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4B VFD","On","BBO","BO:9","DEV:2062075","sfan2_iso_1","" ,"normal","0:6","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4CVFD","On","BBO","BO:10","DEV:2062075","sfan3_iso_1","" ,"normal","0:7","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan3_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan 4D VFD","On","BBO","BO:11","DEV:2062075","sfan4_iso_1","" ,"normal","0:8","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan4_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","AHU-4_0206","Sup Fan Hi Static Reset","Off","BBO","BO:12","DEV:2062075","sfan_hi_stat_rst_out_1","" ,"normal","3:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#ahu-4_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Area A 2nd Floor Duct Static","1.7040001 in H2O","BAI","AI:1","DEV:220628","st_press1_1","0.5000","0","0:3","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/5)","" ,"" ,"#ef_001_002_0206/st_press1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Area B 3rd Floor Duct Static","1.6600001 in H2O","BAI","AI:2","DEV:220628","st_press12_1","0.5000","0","0:4","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/5)","" ,"" ,"#ef_001_002_0206/st_press12"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF1-Filter Diff. Press.","-0.004" ,"BAI","AI:3","DEV:220628","pfilter_dp_1","0.1000","0","0:7","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.50)","" ,"" ,"#ef_001_002_0206/pfilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF1-Low Suction. Press.","-0.080000006" ,"BAI","AI:6","DEV:220628","ls1_dp_1","0.1000","0.02","0:6","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.50)","" ,"" ,"#ef_001_002_0206/ls1_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF2l Filter Diff. Press.","1.69" ,"BAI","AI:5","DEV:220628","ffilter_dp_1","0.1000","0.03","1:4","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.5)","" ,"" ,"#ef_001_002_0206/ffilter_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF2-Low Suction. Press.","0.076000005" ,"BAI","AI:7","DEV:220628","ls2_dp_1","0.1000","0","1:6","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.50)","" ,"" ,"#ef_001_002_0206/ls2_dp"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Plenum SP","1.6970001 in H2O","BAI","AI:4","DEV:220628","st_press2_1","0.5000","0","0:8","0-20 mA","Linear w/ offset, 4-20 mA","(0.00/2.5)","" ,"" ,"#ef_001_002_0206/st_press2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 VFD Fault","Off","BBI","BI:1","DEV:220628","ef1_fault_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/ef1_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 VFD Fault","Off","BBI","BI:2","DEV:220628","ef2_fault_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/ef2_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 1 high Sttic","Off","BBI","BI:3","DEV:220628","hs1status_1","" ,"normal","0:12","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/hs1status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 1 Status","On","BBI","BI:4","DEV:220628","efan1_status_1","" ,"normal","0:5","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 2 high Sttic","Off","BBI","BI:5","DEV:220628","hs2status_1","" ,"normal","1:10","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/hs2status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EFan 2 Status","On","BBI","BI:6","DEV:220628","efan2_status_1","" ,"normal","1:5","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/efan2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP1 Status","Off","BBI","BI:7","DEV:220628","hrp1_status_1","" ,"normal","0:9","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/hrp1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP2 Status","Off","BBI","BI:8","DEV:220628","hrp2_status_1","" ,"normal","1:7","Dry Contact","" ,"" ,"" ,"" ,"#ef_001_002_0206/hrp2_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 Speed Control","62.0 %","BAO","AO:1","DEV:220628","ef1_vfd_1","1.0000","0","0:1","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ef_001_002_0206/ef1_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 Speed Control","62.0 %","BAO","AO:2","DEV:220628","ef2_vfd_1","1.0000","0","1:5","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ef_001_002_0206/ef2_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-1 Enable","On","BBO","BO:1","DEV:220628","efan1_iso_1","" ,"normal","0:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef_001_002_0206/efan1_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","EF-2 Enable","On","BBO","BO:2","DEV:220628","efan2_iso_1","" ,"normal","1:2","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef_001_002_0206/efan2_iso"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP-1 S/S","Off","BBO","BO:5","DEV:220628","p1_cmd_1","" ,"normal","0:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef_001_002_0206/p1_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","HRP-2 S/S","Off","BBO","BO:6","DEV:220628","p2_cmd_1","" ,"normal","1:4","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef_001_002_0206/p2_cmd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","spare","Off","BBO","BO:7","DEV:220628","sfan_hi_stat_rst_out_2_1","" ,"normal","0:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef_001_002_0206/sfan_hi_stat_rst_out_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF 001/002","Spare","Off","BBO","BO:8","DEV:220628","sfan_hi_stat_rst_out_1","" ,"normal","0:0","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef_001_002_0206/sfan_hi_stat_rst_out"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF-4 Status","On","BBI","BI:30","DEV:2062075","ef_status_2","" ,"normal","3:2","Dry Contact","" ,"" ,"" ,"" ,"#exhaust_fan_004/ef_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF- 004","EF-4 S/S","On","BBO","BO:15","DEV:2062075","efan_2","" ,"normal","3:7","Relay / Triac Output","" ,"" ,"" ,"" ,"#exhaust_fan_004/efan"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EF-5 VFD Fault","Off","BBI","BI:11","DEV:2062075","ef5_fault_3","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ef-005/ef5_fault"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EFan 5 Status","On","BBI","BI:29","DEV:2062075","efan1_status_3","" ,"normal","1:12","Dry Contact","" ,"" ,"" ,"" ,"#ef-005/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","Low o2","Off","BBI","BI:12","DEV:2062075","alarminput_3","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#ef-005/alarminput"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EF-5 Speed Control","62.4 %","BAO","AO:9","DEV:2062075","ef3_vfd_3","1.0000","0","1:4","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ef-005/ef3_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-005","EFan 5 Enable","On","BBO","BO:14","DEV:2062075","efan3_enable_3","" ,"normal","1:3","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef-005/efan3_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Damper Feedbk","47.65 ft/min","BAI","AI:27","DEV:2062075","dmpr_4","0.5000","0","3:15","0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100)","" ,"" ,"#ef-008/dmpr"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EFan 8 Status","On","BBI","BI:31","DEV:2062075","efan1_status_4","" ,"normal","3:12","Dry Contact","" ,"" ,"" ,"" ,"#ef-008/efan1_status"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EF-8 Speed Control","100.0 %","BAO","AO:10","DEV:2062075","ef3_vfd_4","1.0000","0","3:6","Electrical 0-10 Volt","Linear Full Range","(0.00/100.00)","" ,"" ,"#ef-008/ef3_vfd"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","Make-Up Air Damper","47.0 %","BAO","AO:11","DEV:2062075","muad_4","1.0000","0","3:8","Electrical 0-10 Volt","Linear w/ offset, 2-10 Volts","(0.00/100.00)","" ,"" ,"#ef-008/muad"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206/Roof","EF-008","EFan 8 Enable","On","BBO","BO:16","DEV:2062075","efan8_enable_4","" ,"normal","3:5","Relay / Triac Output","" ,"" ,"" ,"" ,"#ef-008/efan8_enable"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Space Temp 2U1","73.5 F" ,"BAI","AI:1","DEV:2206119","temp_2_1","1.0000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_2"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Space Temp 3U1","72.5 F" ,"BAI","AI:2","DEV:2206119","temp_4_1","1.0000","0","0:5","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_4"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Spare Analog Input","-60.3 F" ,"BAI","AI:3","DEV:2206119","temp_6_1","1.0000","0","0:8","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_6"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Spare Analog Input","-60.3 F" ,"BAI","AI:4","DEV:2206119","temp_8_1","1.0000","0","0:2","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_8"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Space Temp 2M2","73.1 F" ,"BAI","AI:5","DEV:2206119","temp_1_1","1.0000","0","0:4","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_1"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Space Temp 3M2","55.6 F" ,"BAI","AI:6","DEV:2206119","temp_3_1","1.0000","0","0:6","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_3"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Space Temp Rm. 430A","66.6 F" ,"BAI","AI:7","DEV:2206119","temp_5_1","1.0000","0","0:7","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_5"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Spare Analog Input","-60.3 F" ,"BAI","AI:8","DEV:2206119","temp_7_1","1.0000","0","0:1","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(0.00/120.00)","" ,"" ,"#zone_sensors/temp_7"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","AHU 1 Fire Damper","Open","BBI","BI:1","DEV:2206119","m031_1","" ,"normal","0:9","Dry Contact","" ,"" ,"" ,"" ,"#zone_sensors/m031"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","AHU 3 Fire Damper","Open","BBI","BI:2","DEV:2206119","m032_1","" ,"reversed","0:10","Dry Contact","" ,"" ,"" ,"" ,"#zone_sensors/m032"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Spare Digital Input","Closed","BBI","BI:3","DEV:2206119","m033_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#zone_sensors/m033"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Zone Sensors","Spare Digital Input","Off","BBI","BI:4","DEV:2206119","m034_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#zone_sensors/m034"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 1","Space Temp 1U1","73.7 F" ,"BAI","AI:1","DEV:2061135","m007_1","0.5000","0","0:3","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#fire_smoke_dampers_1/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 1","Space Temp 1M2","68.5 F" ,"BAI","AI:2","DEV:2061135","m008_1","0.5000","0","0:4","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#fire_smoke_dampers_1/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 1","AHU 4 Fire Damper","Open","BBI","BI:1","DEV:2061135","m031_1","" ,"reversed","0:5","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_1/m031"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 1","Spare","Open","BBI","BI:2","DEV:2061135","m032_1","" ,"reversed","0:0","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_1/m032"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 1","Spare","Open","BBI","BI:3","DEV:2061135","m033_1","" ,"reversed","0:1","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_1/m033"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 1","Spare","Open","BBI","BI:4","DEV:2061135","m034_1","" ,"reversed","0:2","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_1/m034"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 2","Spare Analog Input","0.0 F" ,"BAI","AI:1","DEV:2060485","m007_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#fire_smoke_dampers_2/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 2","Spare Analog Input","0.0 F" ,"BAI","AI:2","DEV:2060485","m008_1","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#fire_smoke_dampers_2/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 2","AHU 5 1st Floor","Open","BBI","BI:1","DEV:2060485","m031_1","" ,"normal","0:2","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_2/m031"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 2","AHU 4 1st Floor","Closed","BBI","BI:2","DEV:2060485","m032_1","" ,"normal","0:1","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_2/m032"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 2","AHU 6 / 7 1st Floor","Open","BBI","BI:3","DEV:2060485","m033_1","" ,"normal","0:3","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_2/m033"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 2","Transfer Duct 1st Floor","Open","BBI","BI:4","DEV:2060485","m034_1","" ,"normal","0:4","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_2/m034"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 3","Spare Input","0.0 F" ,"BAI","AI:1","DEV:2060112","m007_3","0.5000","0","0:0","Universal Input","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#fire_smoke_dampers_3/m007"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 3","Spare Input","0.0 F" ,"BAI","AI:2","DEV:2060112","m008_3","0.5000","0","0:0","Universal Input","Thermistor, Precon Type II, 10k@77 deg F","(45.00/96.00)","" ,"" ,"#fire_smoke_dampers_3/m008"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 3","AHU 1&2","Closed","BBI","BI:5","DEV:2060112","m031_3","" ,"normal","0:7","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_3/m031"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 3","AHU 4 & EF 5","Open","BBI","BI:6","DEV:2060112","m032_3","" ,"normal","0:8","Dry Contact","" ,"" ,"" ,"" ,"#fire_smoke_dampers_3/m032"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 3","Spare Input","Off","BBI","BI:7","DEV:2060112","m033_3","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#fire_smoke_dampers_3/m033"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","Fire smoke dampers 3","Spare Input","Off","BBI","BI:8","DEV:2060112","m034_3","" ,"normal","0:0","Universal Input","" ,"" ,"" ,"" ,"#fire_smoke_dampers_3/m034"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","BDF Zone Temp","Zone Temp","" ,"BRS","" ,"DEV:206146","" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"" ,"#bdf_zone_temp/lstat"
"/UC Merced/Main Campus/Science & Engineering 2: 0206/HVAC :0206","BDF Zone Temp","Zone Temp / Zone Temp","70.3 F" ,"BAI","AI:1","DEV:206146","zone_temp_12","0.5000","0","0:0","Thermistor","Thermistor, Precon Type II, 10k@77 deg F","(45/96)","" ,"" ,"#bdf_zone_temp/lstat/zone_temp"

